{"pdfPage": 174, "bookPage": 160, "title": "第5章　数据中心后备发电机供电系统 · 书页 160", "status": "proofread", "htmlFile": "original-pages/174.html", "figures": 1, "unresolved": [], "presentation": "book", "chapter": 5, "htmlSha256": "fb870a5cf783ef85b2f7d8de71dce07f76d56e5e99e81a8755923ba03a71e355", "html": "<header class=\"book-running-head even\"><span>160</span><span class=\"book-head-ornament\"></span><span>京东数据中心构建实战</span></header><figure id=\"ch5-fig-16\" class=\"book-figure-ch5-16 \"><img src=\"assets/original-figures/p174-fig5-16.webp\" width=\"1690\" height=\"1151\" alt=\"图5-16　供储油简单管道系统示意\"><figcaption>图5-16　供储油简单管道系统示意</figcaption></figure><p>排气噪声的主要成分有以下几种：周期性的排烟口引起的低频脉动噪声、排烟管道内的气柱共振噪声、气缸的亥姆霍兹共振噪声、高速气流通过气门间隙及曲折的管道时所产生的噪声、涡流噪声以及排烟系统在管道内压力波激励下所产生的再生噪声等。随气流速度增加，噪声频率显著提高。</p>\n<h4>2. 机械噪声</h4><p>机械噪声主要是发动机各运动部件在运转过程中受气体压力和运动惯性力的周期变化所引起的震动或相互冲击而产生的，其中最为严重的有以下几种：活塞曲柄连杆机构的噪声、配气机构的噪声、传动齿轮的噪声、不平衡惯性力引起的机械震动及噪声。</p>\n<p>柴油发电机组强烈的机械震动可通过地基远距离传播到室外各处，然后再通过地面的辐射形成噪声。这种结构噪声传播远、衰减少，一旦形成很难隔绝。</p>\n<h4>3. 燃烧噪声</h4><p>燃烧噪声是柴油在燃烧过程中产生的结构震动和噪声。气缸内的燃烧噪声的声压级是很高的，但是，发动机结构中大多数零件的刚性较高，其自振频率多处于中高频区域。因为有时声波传播频率响应不匹配，所以在低频段很高的气缸压力级峰值不能顺利地传出，中高频段的气缸压力级则相对较容易传出。</p>"}