<!doctype html><html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>第5章　数据中心后备发电机供电系统 · 书页 161 · PDF 175 · 原文</title><link rel="stylesheet" href="../original-text.css"></head><body class="original-standalone"><nav class="original-navigation"><a href="174.html">← PDF 174</a><a href="../index.html#original/175">回到课程阅读器</a><a href="176.html">PDF 176 →</a></nav><p class="original-editorial">PDF第175页 · 已逐页校对</p><article class="original-prose book-faithful book-paper book-chapter-5" id="original-page-content"><header class="book-running-head odd"><span>第 5 章　数据中心后备发电机供电系统</span><span class="book-head-ornament"></span><span>161</span></header><figure id="ch5-fig-17" class="book-figure-ch5-17 "><img src="../assets/original-figures/p175-fig5-17.webp" width="1632" height="1467" alt="图5-17　日用油箱组件示意"><figcaption>图5-17　日用油箱组件示意</figcaption></figure><h4>4. 冷却风扇和排风噪声</h4><p>机组风扇噪声是由涡流噪声和旋转噪声组成的。旋转噪声是由风扇的叶片切割空气流产生周期性扰动而引起；涡流噪声是气流在旋转的叶片截面上分离时产生的，由于气体的黏性引起的旋涡流辐射一种非稳定的流动噪声。排风噪声、气流噪声、风扇噪声、机械噪声均是通过排风的通道辐射出去的。</p>
<h4>5. 进风噪声</h4><p>柴油发电机组在正常工作的时候需要有足够的新风供应，一方面保证发动机的正常工作，另一方面要给机组创造良好的散热条件，否则机组无法保证其使用性能。机组的进风系统基本包括进风通道和发动机本身的进气系统。机组的进风通道必须能够使新风顺畅地进入机房，同时机组的机械噪声、气流噪声也可以通过这个进风通道辐射到机房外面。</p></article><nav class="original-navigation"><a href="174.html">← PDF 174</a><a href="176.html">PDF 176 →</a></nav></body></html>