<!doctype html><html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>第5章　数据中心后备发电机供电系统 · 书页 162 · PDF 176 · 原文</title><link rel="stylesheet" href="../original-text.css"></head><body class="original-standalone"><nav class="original-navigation"><a href="175.html">← PDF 175</a><a href="../index.html#original/176">回到课程阅读器</a><a href="177.html">PDF 177 →</a></nav><p class="original-editorial">PDF第176页 · 已逐页校对</p><article class="original-prose book-faithful book-paper book-chapter-5" id="original-page-content"><header class="book-running-head even"><span>162</span><span class="book-head-ornament"></span><span>京东数据中心构建实战</span></header><h4>6. 发电机噪声</h4><p>发电机噪声包括定子和转子之间的磁场脉动引起的电磁噪声，以及滚动轴承旋转所产生的机械噪声。</p>
<h3 id="ch5-s6-2">5.6.2　对机房噪声声源的处理</h3><p>针对以上对噪声源的分析，我们可以从以下几个方面着手来控制噪声。</p>
<h4>1. 控制排气噪声</h4><p>机组排气系统的降噪一般选用二级消声器进行处理，如机房内消声降噪处理效果良好也可采用定制消声器。设置排烟井可以有效隔断排气震动和排气噪声的传播，从而改善机组的运行环境和由排气管引起的噪声。如建筑环境许可，排烟管建议专设排烟通道通过隔音天井垂直向上在顶处排烟，将噪声排向空中改变噪声传播方向，使其自然衰减。</p>
<h4>2. 控制机械噪声</h4><p>在发电机组与排风口之间安装排风导风罩道，导风罩采用柔性连接，以避免机组运行时因振动而损坏导风罩。控制机械噪声和燃烧噪声的有效方法：对机组进行隔震处理，机组的隔震采用高效弹簧避震器，经过隔震处理，机组表面的震动被有效隔断，将机组震动降至最低。</p>
<h4>3. 控制冷却风扇和排风噪声</h4><p>根据机组运行所需的排风量，控制机组风扇和排风通道噪声的主要手段是设计一个好的排风吸声通道。</p>
<h4>4. 控制进风噪声</h4><p>机房进风通道和排风通道一样直接与外界相通。进气通道的设计首先要满足进风净面积，以保证发动机的进气系统和机组的冷却有足够的新鲜空气吸入。在机房进风口设置进风消声箱不仅解决了进风处噪声问题，且保证有足够的新鲜风量进入机房，可解决机房过热问题和达到降噪效果。</p>
<h4>5. 机房的降噪</h4><p>根据声学原理，应采用隔声、吸声、消声、缓冲扩张等综合治理措施来减少室内混响，降低噪声外泄，消除排气噪声。发电机房的内部墙壁和天花采用标准的吸声板进行内部吸声处理。吸声板可以起到隔声、吸声、美观的三重效果。</p>
<h4>6. 隔声门的降噪</h4><p>隔声门是隔声结构中的重要构件，常常是隔声的薄弱环节。设计时隔声门要有足够的隔声量，还要保证开启方便和密封性。此门应满足消防规范要求。发电机组运行时所产生的各种噪声是复杂的，通过对以上各种声源进行合理的处理，达到规范环保降噪的要求。</p><p>发电机房降噪剖面如图5-18所示。</p></article><nav class="original-navigation"><a href="175.html">← PDF 175</a><a href="177.html">PDF 177 →</a></nav></body></html>