<!doctype html><html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>第5章　数据中心后备发电机供电系统 · 书页 164 · PDF 178 · 原文</title><link rel="stylesheet" href="../original-text.css"></head><body class="original-standalone"><nav class="original-navigation"><a href="177.html">← PDF 177</a><a href="../index.html#original/178">回到课程阅读器</a><a href="179.html">PDF 179 →</a></nav><p class="original-editorial">PDF第178页 · 已逐页校对</p><article class="original-prose book-faithful book-paper book-chapter-5" id="original-page-content"><header class="book-running-head even"><span>164</span><span class="book-head-ornament"></span><span>京东数据中心构建实战</span></header><p class="book-continuation">柜、信号屏的安装，电缆桥架的敷设，电缆的敷设，电缆孔洞防火封堵处理等。</p>
<h3 id="ch5-s7-2">5.7.2　柴油发电系统的验收项</h3><p>柴油发电系统安装质量的检查内容包含但不限于：机组和储油罐基础的载重，维护操作的安全间距，机组减震装置、接地系统的完整性，进排风与机组散热、排烟排气管的减震、隔热、降噪，燃油箱进排油，安全阻火器安装，供油泵和倒油泵的安装及减震；线缆连接、桥架的防锈蚀、桥架强度；电气联结、接地质量、电缆绝缘等是否满足与之有关的国家和地方施工验收标准内容及设计要求。在机组的安装质量验收时，应按照机组的安装和设计要求逐项进行验收。</p>
<h3 id="ch5-s7-3">5.7.3　柴油发电机系统的调试项</h3><p>柴油发电机系统的调试工作内容包含但不限于：</p>
<h4>1. 调试前的准备工作</h4><p>油料的计划使用量已全部到位并注入日用油箱和储罐内，同时检查机房调试环境、机组外观、机组冷却液和机油液位，并确认调试人员持证上岗、调试仪器仪表及记录报告表准备完毕。</p>
<h4>2. 开机前检查内容</h4><p>警示牌、警戒围栏或警戒围线、接地警告牌等布置完毕；机组铭牌齐全无破损；机组无漏油、漏水、漏液；发动机、发电机、并机柜、并机屏、配电柜等各部件完好无损、接地良好，仪表无损坏；所有设备和设施表面清洁；各开关都在开机前的正常位置；绝缘电阻符合被测要求，绝缘强度合格。</p>
<h4>3. 发电机系统的验收指标</h4><p>相序正确、输出电压调节范围符合要求、常温气压各项性能指标符合要求、频率符合要求、突加突减负载符合要求、自动启停机试验符合要求、额定工况测试符合要求、以及各项功能指标符合要求。实施好柴油发电机组的验收工作，对于柴油发电机组的安全稳定运行、可靠供电、最大限度地发挥柴油发电组在数据中心中的作用具有重要意义。</p>
<h3 id="ch5-s7-4">5.7.4　柴油发电机系统测试项及常规测试项</h3><h4>1. 发电机系统投运前的验收测试</h4>
<ul class="book-list"><li>单机测试项：连续运行测试、启动性能测试、电气性能测试、环境污染限值测定、燃油消耗值测定、密封性测定、安全性测试、保护功能测试、可靠性试验、外观质量检查、自动化性能测试。</li><li>并机测试项：启动可靠性测试、启动时间测试；突加载测试：从0%突加100%负载的能力；突加突减载测试：从0%突加到50%负载时的电压突降和频率突降测试，</li></ul></article><nav class="original-navigation"><a href="177.html">← PDF 177</a><a href="179.html">PDF 179 →</a></nav></body></html>