<!doctype html><html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>第5章　数据中心后备发电机供电系统 · 书页 165 · PDF 179 · 原文</title><link rel="stylesheet" href="../original-text.css"></head><body class="original-standalone"><nav class="original-navigation"><a href="178.html">← PDF 178</a><a href="../index.html#original/179">回到课程阅读器</a><a href="180.html">PDF 180 →</a></nav><p class="original-editorial">PDF第179页 · 已逐页校对</p><article class="original-prose book-faithful book-paper book-chapter-5" id="original-page-content"><header class="book-running-head odd"><span>第 5 章　数据中心后备发电机供电系统</span><span class="book-head-ornament"></span><span>165</span></header><p class="book-list-continuation">从50%突加到75%再到100%负载的电压突降和频率突降测试；满载测试：稳态100%负载运行；电压和频率波动范围测试；110%负载下运行能力测试；并机时间测试，以及根据合同要求的其他测试项目。需要注意的是，单机验证连续运行能力测试时常一般为8～12h。</p>
<h4>2. 运营状态下的测试</h4><p>一般情况下，发电机组及配套设备都处于停止运行状态，对设备的绝缘状态、可靠性、稳定性、启动运行成功率都带来严峻考验，有计划地进行发电机组及配套设备的性能测试对其可靠启动运行非常重要。</p>
<ul class="book-list"><li>定期进行空载测试：每月空载测试，时常一般3～15min；</li><li>定期进行带载测试：每季度带载测试，时常一般15～30min。</li></ul>
<p>有条件的情况下，建议带载率不低于50%。带载运行时应记录50%和100%负载时的参数：如电压、电流、有功、无功、频率、水温、机油压力、转速、蓄电池充电器电流、排气温度、发电机轴承温度、机组进气量等，测试时常可根据具体需求确定。</p>
<h2 id="ch5-s8">5.8　后备柴油发电机组的运行维护、巡视保养</h2><p>后备柴油发电系统在维护保养过程中应谨慎和严谨，各项安全准备工作一定要落实到位。此系统的特点是平时不投入使用，在启用时一般处于自动启动运行状态。由于设备长期不在运行发电状态，设备的绝缘保护和性能在可靠性上可能会有较大程度地降低。因此，发电机组的维护保养是数据中心正常运行的关键，一定要在遵守制造商维护保养手册基础上根据项目特点编制运营维护流程。</p>
<h3 id="ch5-s8-1">5.8.1　柴油发电系统的巡视保养</h3><p>保养是为了使发电机组、配套设备和设施保持在一个稳定良好的工作状态。一般是按柴油发电机组及配套设备的燃油消耗量、工作小时和（或）日历时间、维护周期进行周期性保养。一般采用燃油消耗量或工作小时数来确定保养周期。如果按日历时间可提供更方便的计划周期，并与工时计的读数相近，则可用日历周期（每日、每年等）替代工时计周期。应按保养周期表中指出的相应间隔期进行推荐的保养。</p>
<p>关键设备设施，如发动机、发电机、电控柜、机组和直流屏的蓄电池、降噪箱风道、线缆桥架、柴油储罐、日用油箱、油泵类设备、通风设备、输油管路薄弱环节、接地系统等的实际工作环境也会影响巡视及保养周期。因此，若发电机在极度恶劣、多尘、潮湿或寒冷冰冻的条件下运转，巡视次数和保养次数需要比厂家规定的次数多。</p>
<p>巡视和保养计划中的项目是按预防性巡视和保养管理程序编制的。如果遵照预防性巡视和保养管理程序进行巡视保养，那就不需要进行定期调整。履行预防巡视和保养管理程序，减少了计划外停机和故障造成的费用损失，将使运行成本降到最低。</p></article><nav class="original-navigation"><a href="178.html">← PDF 178</a><a href="180.html">PDF 180 →</a></nav></body></html>