<!doctype html><html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>第5章　数据中心后备发电机供电系统 · 书页 166 · PDF 180 · 原文</title><link rel="stylesheet" href="../original-text.css"></head><body class="original-standalone"><nav class="original-navigation"><a href="179.html">← PDF 179</a><a href="../index.html#original/180">回到课程阅读器</a><a href="181.html">PDF 181 →</a></nav><p class="original-editorial">PDF第180页 · 已逐页校对</p><article class="original-prose book-faithful book-paper book-chapter-5" id="original-page-content"><header class="book-running-head even"><span>166</span><span class="book-head-ornament"></span><span>京东数据中心构建实战</span></header><p>需要注意的是，有些因素会对发电机系统运行产生一定的不良影响，如：</p>
<ul class="book-list"><li>柴油发电机组长时间低负载（＜30%负载）运行</li><li>柴油发电机组频繁起停</li><li>在发电机组带载运行后马上停机（应急停机除外）</li></ul>
<p>应保持良好的运维巡视习惯：</p><ul class="book-list"><li>每天不仅要去机房巡视发电机组，保持机组外表清洁，也要去检查与发电机组相关的开关柜、双电源转换柜等的状态。</li><li>确保机组的辅助系统，如蓄电池充电器、缸套水加热器、除湿加热器等处于运行状态。</li><li>发电机组启动后应去机房检查发电机组。</li><li>定期记录发电机组主要参数，绘制趋势表（或从监控系统下载趋势表）。</li><li>人在机房时必须在显眼处挂提示牌避免他人误操作。</li></ul>
<p>柴油发电机组应避免长时间空载运行，长时空载运行会导致气缸内的柴油和润滑油烧不干净，混合物从排气歧管往外淌，产生积碳，加快气缸套的磨损。</p>
<h3 id="ch5-s8-2">5.8.2　柴油发电机组大修期确定</h3><p>除了柴油发电机组大修周期和在此周期时的保养项目外，在操作和保养手册中一般是没有发动机大修的细节介绍。主要大修建议应由经过培训的人员和制造商授权的代理专业维修服务商进行。</p>
<h3 id="ch5-s8-3">5.8.3　柴油发电系统辅助设备的基本巡视检查内容</h3><p>柴油发电系统辅助设备包括蓄电池及充电器、机油液位、冷却液液位、空滤指示器、发电机组防潮加热器、发电机组缸套水加热器、日用油箱液位、机组蓄电池、直流电源、开关、机组控制器，以及直流屏、接地电阻柜、开关柜、油路系统控制柜、油泵设备、风机设备、储罐、输油管路等。</p>
<p>检查维护的具体内容：检查机油、燃油、冷却液等的液位；检查油机控制器的性能、设备清洁；检查机组蓄电池电池液，当液位低于液位水平时加蒸馏水；检查充电器性能及电池各项指标等。</p>
<h2 id="ch5-s9">5.9　柴油发电机组和供储油设施的清洁</h2><h3 id="ch5-s9-1">5.9.1　柴油发电机组及配套设施的清洁</h3><h4>1. 柴油发电机组的清洁</h4>
<p>柴油发电机组应定期进行清洁擦拭，防止油污、灰尘对机组散热产生影响。清洁工作应在运营流程内严格执行。</p></article><nav class="original-navigation"><a href="179.html">← PDF 179</a><a href="181.html">PDF 181 →</a></nav></body></html>