<!doctype html><html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>第5章　数据中心后备发电机供电系统 · 书页 167 · PDF 181 · 原文</title><link rel="stylesheet" href="../original-text.css"></head><body class="original-standalone"><nav class="original-navigation"><a href="180.html">← PDF 180</a><a href="../index.html#original/181">回到课程阅读器</a><a href="182.html">PDF 182 →</a></nav><p class="original-editorial">PDF第181页 · 已逐页校对</p><article class="original-prose book-faithful book-paper book-chapter-5" id="original-page-content"><header class="book-running-head odd"><span>第 5 章　数据中心后备发电机供电系统</span><span class="book-head-ornament"></span><span>167</span></header><h4>2. 进排风降噪消声器的清洁</h4><p>进排风消声装置应进行定期清扫，防止鸟鼠在装置中筑窝。应把消声片内部的灰尘清扫干净，紧固螺栓应定期进行检查。清洁工作应在运营流程内严格执行。</p>
<h3 id="ch5-s9-2">5.9.2　供储油设施的清洁</h3>
<p>数据中心的柴油发电机所用的油一般为柴油。柴油除了在柴油发电机组附近的日用油箱内储存和供本机组使用外，机房的备用柴油一般都储存在几十立方的储油罐中。储油罐和日用油箱中的柴油包含一定量的泥沙、铁锈等杂质，在储罐内受温度、压力等影响，经长时间重力作用会从油体中脱离并向下聚集到罐底，形成一定量的沉积物。而且，由于温差的变化，内壁会形成一定量的冷凝水，冷凝水会不断累积并汇集到罐底。沉淀物长时间累积，在化合作用下形成油泥物，对油品的质量产生影响。而且油泥物不断增加，有腐蚀罐壁的风险。</p>
<p>大部分数据中心储油罐采用埋地方式安装，会有地下水渗入，地下油罐的清洗难度会加大，施工安全也会有很大的隐患。为此，需定期对地下油罐进行清洗，排除存储罐、日用油箱中的沉淀物，清除附在壁上的微生物，降低储油罐运营中的风险。液位计、阀门执行器、安全压力表、油泵设备、电磁阀及执行器、安装在泵房的电气控制柜等均需定期进行清洁保养，检测绝缘性和密封度。</p>
<p class="book-conclusion"><strong>结语：</strong>今后，随着数据中心总装容量不断增长，柴油发电机组在数据中心的应用会发展成单机容量越来越大、台数越来越多，采用高电压等级是未来的趋势。后备柴油发电系统作为数据中心的最后一道用电保障，会随着数据中心的发展对其可靠性、连续性、稳定性、自动化控制等提出更高的要求。</p></article><nav class="original-navigation"><a href="180.html">← PDF 180</a><a href="182.html">PDF 182 →</a></nav></body></html>