<!doctype html><html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>第6章　数据中心智能化系统 · 书页 169 · PDF 183 · 原文</title><link rel="stylesheet" href="../original-text.css"></head><body class="original-standalone"><nav class="original-navigation"><a href="182.html">← PDF 182</a><a href="../index.html#original/183">回到课程阅读器</a><a href="184.html">PDF 184 →</a></nav><p class="original-editorial">PDF第183页 · 已逐页校对</p><article class="original-prose book-faithful book-paper book-chapter-6" id="original-page-content"><header class="book-running-head odd"><span>第 6 章　数据中心智能化系统</span><span class="book-head-ornament"></span><span>169</span></header><p class="book-continuation">电质量、负载和蓄电池健康程度；监测PDU电路负载；监测制冷机组的输入和输出温度以及过滤器状态，在监测内容超出阈值时，进行告警。</p>
<p>另一方面，随着数据中心的规模越来越大，其电能消耗和运营成本也居高不下。如果一个数据中心按1500个机柜、每个机柜按6kW计算，IT总负荷为9000kW。再加上配套的制冷设备、照明和其他辅助设施的耗电，在PUE＝1.3、电费按0.7元/kW·h计时，全年仅电费就约为7千万元。这还不含水能源和人力资源的消耗。</p>
<p>因此，数据中心智能化系统还需要提升空间和能源的使用效率，降低能耗，增加自动化程度，减少人力成本。通过监测到的供电和制冷等数据，智能化系统可以分析数据中心的PUE和WUE等关键耗能指标，并实时查看IT设备和基础设施的能耗情况，根据设备的运行需要进行调整。比如，对一些能耗降低的区域，可以考虑采取对该区域的模块化UPS进行休眠、调整空调风机的风速等方法来节约能耗。</p>
<h2 id="ch6-s1">6.1　数据中心智能化系统的功能和系统组成</h2>
<p>GB 50174—2017《数据中心设计规范》中规定：数据中心智能化系统一般包含环境和设备监控系统、网络与布线系统、电话交换系统、小型移动蜂窝电话系统、火灾自动报警及消防联动控制系统、背景音乐及紧急广播系统、视频安防监控系统、入侵报警系统、出入口控制系统、停车库管理系统、电子巡更管理系统、电梯管理系统、周界防范系统、有线电视系统、卫星通信系统、大屏幕显示系统、扩声系统、中控系统、KVM系统、资产管理系统、数据中心气流与热场管理系统等子系统，每个数据中心可以根据需求，确定实际采用的子系统。</p>
<p>数据中心按照服务的对象主要分为两大类：一类是企业数据中心（EDC），另一类是互联网数据中心（IDC）。根据不同的建筑面积，数据中心大致可以分为超大型、大型、中大型、中型、小型数据中心。根据可用性和可靠性的要求，GB50174—2017将数据中心分为A、B、C三个不同的等级。</p>
<p>不同的数据中心有不同的基础条件和应用方式。数据中心的智能化系统应根据具体需要进行规划和设计。主要内容是监控各类机电设备运行，具备监测和分析能耗的功能，并与公共安全系统相关联，实现对数据中心遥测、遥信、遥控、遥调的管理功能，满足数据中心运维管理需要，为数据中心提供高效、实用的管理和安全运营提供保证。</p>
<p>GB50174—2017中规定：智能化系统宜采用统一系统平台，系统宜采用集散或分布式网络结构及现场总线控制技术，支持各种传输网络和多级管理。系统平台应具有集成性、开放性、可扩展性以及可对外互联等功能。系统采用的操作系统、数据库管理系统、网络通信协议等应采用国际上通用的系统。</p>
<p>GB50174—2017中将机房设备和环境监控与安全防范系统称为智能化系统，充分说明将各个独立的弱电系统集成在一起，形成信息汇聚、资源共享、协同运行和优化管理的</p></article><nav class="original-navigation"><a href="182.html">← PDF 182</a><a href="184.html">PDF 184 →</a></nav></body></html>