<!doctype html><html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>第6章　数据中心智能化系统 · 书页 171 · PDF 185 · 原文</title><link rel="stylesheet" href="../original-text.css"></head><body class="original-standalone"><nav class="original-navigation"><a href="184.html">← PDF 184</a><a href="../index.html#original/185">回到课程阅读器</a><a href="186.html">PDF 186 →</a></nav><p class="original-editorial">PDF第185页 · 已逐页校对</p><article class="original-prose book-faithful book-paper book-chapter-6" id="original-page-content"><header class="book-running-head odd"><span>第 6 章　数据中心智能化系统</span><span class="book-head-ornament"></span><span>171</span></header><p>各进/出线用继电保护装置应能提供电流、电压、频率、有功功率和无功功率、功率因数和电能等电气测量参数，用于测量和保护的采样速率一般不少于24点/周波。中压配电室市电进线必须具备电能质量在线监视和分析功能，监视内部和外部电能质量事件（谐波、电压骤升/骤降、闪变）并可判别扰动方向，暂态和稳态的波形捕捉，要求能记录至20μs的电压波动，分析127次谐波及2～40间谐波。电压偏差、频率偏差、三相不平衡分析、电压波动分析、记录每次电压上冲/下降和短时中断发生的时刻和持续时间。应能监视断路器分闸位置、合闸位置、工作位置、试验位置、抽出位置、储能位置、就地/远方控制选择、跳闸回路监视、外部复位、外部跳闸、外部报警等状态输入。</p>
<p>中压开关柜的控制、监控功能应该适合现场运行人员就地监控和操作。数据采集部分客户端为多行液晶显示器，可显示三相电流实时有效值、整定值、命令和输出，显示正常及故障状态测量值；液晶显示器显示中文菜单，以方便进行调试和维护；有可由用户自定义的LED信号指示灯和状态指示灯，所有保持式的LED的复归有当地复归、接点输入复归、远方复归可选；具有用于菜单检索、数据输入、浏览阅读及开关操作等操作按钮及功能键。</p>
<p>保护装置应该可靠地将发生故障的一次设备尽快从供电系统中退出，以最大限度地减少对一次设备的损坏，降低对供电系统安全供电的影响；具有开机自检和连续在线自检功能，装置中任一元件损坏，不造成保护装置误动作，且应该发出装置异常信号，故障标志达到模块级；具备可靠的硬件闭锁功能，可保证在任何情况下不误动，只有在发生故障，保护装置启动时才允许开放跳闸回路；具有自复位电路，发生“死机”现象可通过复位电路恢复正常工作，在进行抗高频干扰试验时，不允许自复位工作。</p>
<p>此外，对于中压配电柜监控系统而言，一般具有数据记录及故障录波功能：微机综合保护测控装置能记录一般不少于64条事件，所有事件均应在装置内部附当地时标，时标精度＜1ms；事件记录可在当地和远方调用查看；故障录波的启动方式采用设定参数越限启动，也可由用户设定某一事件启动；故障录波长度、录波时间及录波采样时间均可调，录波时间不应小于20s，故障前不少于30个周波，故障后不少于10个周波；提供最大故障录波时间。</p>
<p>继电保护装置有两个独立并同时工作的采用国际标准ModBus和SNMP通信协议的标准通信接口：一个用于连接当地PC机（RS232），实现各种调试功能，对保护进行就地访问、编程等；另一个用于与数据中心监控系统的集成。</p>
<p>（2）发电机组</p><p>当市电供应中断后，由蓄电池组通过UPS对负载进行持续供电，直至作为数据中心后备电源的发电机启动运行。对发电机进行实时监控有利于保障发电机稳定运行，保障数据中心的电力供应。</p><p>通常需要监测的发电机运行参数（状态）包括：三相输出电压、三相输出电流、输出频率、输出功率参数及其工作状态（运行和停机）、工作方式（自动和手动）、市电故障状态；</p></article><nav class="original-navigation"><a href="184.html">← PDF 184</a><a href="186.html">PDF 186 →</a></nav></body></html>