{"pdfPage": 186, "bookPage": 172, "title": "第6章　数据中心智能化系统 · 书页 172", "status": "proofread", "htmlFile": "original-pages/186.html", "figures": 0, "unresolved": [], "presentation": "book", "chapter": 6, "htmlSha256": "5b95e9aed99e3c5fc68fcbfffd1178ad7890805c81aaff6b4f97b7e431a99e53", "html": "<header class=\"book-running-head even\"><span>172</span><span class=\"book-head-ornament\"></span><span>京东数据中心构建实战</span></header><p class=\"book-continuation\">还有发电机蓄油罐的液位、润滑油油温、油压等参数也需要监测；另外，可根据情况考虑监测其运行时间、转速、水温（水冷）、皮带断裂（风冷）、启动失败、过载状态、报警信号、故障信号等；并机系统工作状态（自动/手动）、报警信号、故障信号。</p><p>监控管理系统要能够实现对发电机的控制，包括发电机组的开/关机、紧急停车、主备用机组切换等。</p>\n<p>（3）低压进线配电系统</p><p>低压进线配电系统，主要是监测进线配电柜的运行状况。通常的监测内容包括：三相电的相电压、线电压、相电流、频率、功率（有功功率和无功功率）、功率因数、电度、三相不平衡度、零地电压、谐波含量参数，以及断路器的分合状态；可监测SPD运行状态。</p><p>系统的实时数据采集，使得管理人员能够非常方便地读取配电系统的运行数据，了解供电情况；系统的历史数据分析和统计，能够帮助预防故障的发生。</p>\n<p>（4）ATS自动切换开关</p><p>ATS作为控制主备回路供电进线的重要切换装置，是组成低压进线配电系统的一个重要组成部件。ATS的实时监控反映了主备回路的运行状况。其主要监测项包括：表征主备回路供电品质参数（如主备回路电压、频率、电流），以及表征ATS运行状态的数字量参数（如主备开关位置状态），还有ATS主备开关的转换次数、转换记录等。</p>\n<p>（5）UPS输入柜</p><p>UPS输入柜是对下游UPS配电的低压配电柜，其相对应的监测内容主要是下游UPS的运行状况。对UPS输入柜的监测主要集中在三相电的相电压、线电压、相电流、频率、功率、电度等参数，根据情况考虑监测断路器的分、合状态。</p>\n<p>（6）UPS不间断电源</p><p>即使是最完美的市电网络也不可能完全满足数据中心的不间断性需求，面对有可能因市电断电引起的宕机及数据处理错误问题，大多数公司都选择在公共配电系统与其关键负载之间安装不间断电源（UPS）系统。UPS对保障数据中心稳定运行意义重大，而对UPS系统进行实时监测，是保证UPS系统可靠性运行以及提高数据中心可用性的重要手段。</p><p>由于UPS的厂商、型号以及在数据中心应用时的配置差异，UPS可监测的参数也略有差异。通常需要监测的参数有：UPS三相输入电压、三相输入电流、输入功率、输入频率、三相输出电压、三相输出电流、输出功率、输出频率、电度、旁路电压、旁路电流参数；UPS输入、旁路、逆变器、整流器状态及电池充放电状态。另外，根据实际情况，蓄电池时间参数也可以是UPS监测的内容（蓄电池通常有专门的检测装置）。值得注意的是，一般不通过监控管理系统对UPS进行控制，以避免由此带来的断电风险。</p>\n<p>（7）蓄电池组监控子系统</p><p>阀控铅酸（VRLA）蓄电池作为数据中心电源系统的主要储能设备，在数据中心后备电源方面发挥着极其重要的作用。但令人担忧的是铅酸蓄电池组故障率较高，包括容量劣化、备用时间不足，实际使用寿命低于设计寿命，由蓄电池故障引发的爆炸、起火等恶性事故</p>"}