{"pdfPage": 187, "bookPage": 173, "title": "第6章　数据中心智能化系统 · 书页 173", "status": "proofread", "htmlFile": "original-pages/187.html", "figures": 0, "unresolved": [], "presentation": "book", "chapter": 6, "htmlSha256": "e199259443414437f479be76422bf17012334726c2055480ff7f50cc65449e5b", "html": "<header class=\"book-running-head odd\"><span>第 6 章　数据中心智能化系统</span><span class=\"book-head-ornament\"></span><span>173</span></header><p class=\"book-continuation\">时有发生等。蓄电池故障成为电源系统的明显短板，给数据中心的安全运行带来巨大风险。</p><p>传统的蓄电池电压巡检不能及时识别早期故障电池，不能满足数据中心对电池可靠性的要求。</p><p>采用自动化在线蓄电池监测设备对蓄电池系统进行实时监测，可以及时发现并排除电池故障隐患，保证数据中心在市电停电时UPS系统能正常供电。</p>\n<p>1）电压监测与欧姆值监测系统</p><p>在线电池组检测设备通常有两类：一类是“电压检测系统”，检测单体电池的电压、电流、温度，在蓄电池放电时记录放电数据，在放电过程中找出落后电池，这种系统常用于可用性等级不高的数据中心电源系统中；另一类是“欧姆值监测系统”，除检测电压、电流、温度外还检测每节电池内阻。该系统能在电池处于浮充状态下发现落后及故障电池，具有更好的实时性，能及时发现问题电池，所以，GB 50174—2017定义的A级机房，明确建议“监控每一个蓄电池的电压、阻抗、故障和环境温度”。</p><p>欧姆值监测系统根据内阻测试间隔时间又分成：每天监控型、每周监控型和每月监控型。目前有些系统还能同时监测到电池间连接条的连接状况，建议A级数据中心采用。</p>\n<p>2）在线蓄电池监测系统欧姆值测试原理</p><p>目前使用的蓄电池类型主要是阀控式铅酸蓄电池。研究发现蓄电池内部的极板腐蚀、活性物质脱落、电池自放电、硫酸盐化及电解液干枯等都会造成电池的内阻变化，主要是内阻变大。在IEEE1188-2005文献中有这样的分析结果，当电池内阻趋势变大到基准值的125%～130%时，对应的电池容量下降到80%（蓄电池行业判断电池失效的标准是容量不足80%），电池失效。</p><p>在线电池监测系统通过测试模块产生不同的直流或交流激励信号，测试电池两端电压变化取得电池内阻值。经过与系统内部数据库记录的基准值及历史数据进行比较，并参照IEEE1188-2005的标准来判断蓄电池的容量和状态。</p>\n<p>3）模块化监测系统</p><p>电池监测系统模块化设计可解决电池监测电缆多、故障排查困难的问题。在这样设计的系统中，不同厂家设计的每个测试模块监测电池数从1个到4个不等。有些公司的测试模块可以适合不同电压等级的电池，所以用户可以根据电池组配置的情况来方便地设计模块的数量。</p>\n<p>4）集成接口</p><p>随着数据中心普遍采用监控管理系统，应该考虑把电池监测的数据集中到上一级的监控平台。现在比较常用的数据接口包括MODBUS、TCP/IP或者RS-485接口等。</p>\n<p>（8）UPS输出配电柜</p><p>UPS输出配电柜通常是安装有集中静态旁路开关、集中维修旁路开关等开关设备和保护装置的低压配电柜。监测UPS输出配电柜的实时数据既是了解数据中心负载供电的需要，也是计算数据中心能源效率PUE值的需要。对UPS输出柜的监测主要集中在三相电的</p>"}