{"pdfPage": 188, "bookPage": 174, "title": "第6章　数据中心智能化系统 · 书页 174", "status": "proofread", "htmlFile": "original-pages/188.html", "figures": 0, "unresolved": [], "presentation": "book", "chapter": 6, "htmlSha256": "21aad284913af869b8d19c5b60857e361c470d470b5c7f513ff9b3d24ead7a0e", "html": "<header class=\"book-running-head even\"><span>174</span><span class=\"book-head-ornament\"></span><span>京东数据中心构建实战</span></header><p class=\"book-continuation\">相电压、线电压、相电流、频率、功率、电度参数；另外，断路器的分、合状态也是较为重要的监测参数。</p><p>监控管理系统若监测到电气测量值超过设定阈值，便会启动相关的断路器等保护装置动作，保护配电系统中其他的设备不受故障影响。</p>\n<p>（9）其他配电柜</p><p>主要是指空调、照明、安防及其他用途的配电柜，与低压进线配电柜和UPS输入配电柜类似，通过监控系统对其进行实时监测，保护下游的空调、照明、安防及其他用途的用电设备。</p><p>这类低压配电柜一般需要监测三相电的相电压、线电压、相电流、频率、功率、电度参数，以及断路器的开关。</p>\n<p>（10）静态切换开关（STS）</p><p>静态切换开关需要实时监测的参数主要包括：输入和输出线电压、输入和输出相电流、频率、有功和无功功率、功率因数、输出负载率等参数，以及双路电源的开关状态。</p>\n<p>（11）列头柜</p><p>列头柜主要监测的内容包括：三相电（主进线）相电压和线电压、相电流、总功率、三相和单相功率因数、电度参数（总电量）、频率；分支电路中的支路电流、分支电量、分支功率、分支功率因数、各支路开合状态以及断路器的分合状态等。</p>\n<p>（12）电力分配单元（PDU）</p><p>电力分配单元主要需要监测PDU主输入的电压、电流、功率、电度等参数，根据实际应用场景需要，可监测各支路电流，并控制开关的开合状态。</p><p>普通的机柜级电力分配单元不支持这些数据的采集以及通信，但是智能机柜级电力分配单元可以做到。</p>\n<h4>2. 暖通系统的监控</h4><p>（1）冷冻水系统</p><p>冷冻水系统的监控通常通过独立设置的冷机自控系统完成，通过通信协议集成至数据中心监控系统平台，具体内容可参考6.2.2节。</p><p>（2）空调</p><p>空调对调节数据中心的温湿度起着决定性作用。当数据中心空调停止运行时，数据中心温度会迅速上升，此时计算机设备运行可靠性大大降低。对空调系统运行状况进行实时监控，能保证空调稳定运行，保障数据中心温湿度稳定、可靠。通常需要全面监测空调各部件，并对空调进行远程控制。具体监控内容包含：</p><ul class=\"book-list\"><li>空调机组启停控制及运行状态显示，延时启动的参数设置，过载报警监测，送回风温度监测，室内外温度、湿度监测，过滤器状态显示及报警，风机故障报警；</li><li>冷（热）水流量调节，加湿器控制，风阀调节，风机、风阀、调节阀连锁控制，室内空气品质监测，（寒冷地区）防冻控制，送回风机组与消防系统联动控制。</li></ul>"}