{"pdfPage": 189, "bookPage": 175, "title": "第6章　数据中心智能化系统 · 书页 175", "status": "proofread", "htmlFile": "original-pages/189.html", "figures": 0, "unresolved": [], "presentation": "book", "chapter": 6, "htmlSha256": "4599ac19c449ada7abdd70fc4e76cdd6ab1088044d8fcae7704bdd28705df376", "html": "<header class=\"book-running-head odd\"><span>第 6 章　数据中心智能化系统</span><span class=\"book-head-ornament\"></span><span>175</span></header><p>（3）加湿器</p><p>主要监测项包括：开关机状态和湿度设置。根据实际情况需要，可考虑加湿器的开关机的远程控制功能。</p><p>（4）通风系统</p><p>通风系统主要包括新风系统和排风系统。数据中心内使用的新风机的过滤器容易发生堵塞，影响数据中心的新风供应。因此，过滤器（压差）状态是新风监测的重要内容。另外、送排风系统的启/停状态，以及与其他系统（如空气质量系统、压差、消防等）的联动控制功能也是监测的主要内容。具体如下：</p><ul class=\"book-list\"><li>过滤网压差状态，以及与其他系统（如空气质量系统、压差、消防等）的联动控制。</li><li>变风量（VAV）系统的总风量调节，送风压力监测，风机变频控制，最小风量控制，最小新风量控制，加热控制，变风量末端（VAVBOX）自带控制器应与建筑设备监控系统联网，以确保控制效果。</li><li>送排风系统的风机启停控制和运行状态显示，风机故障报警，风机与消防系统联动控制。</li><li>风机盘管机组的室内温度测量与控制，冷（热）水阀开关控制，风机启停及调速控制。</li></ul>\n<h4>3. 环境监控</h4><p>（1）漏水检测</p><p>由于数据中心可靠性要求高，并且投资巨大，任何漏水情况都有可能造成无法挽回的经济损失，因此选用可靠、耐用、高效的漏水报警系统十分必要。</p><p>数据中心要防止水患，通常是采取主动和被动两种措施，主动措施是在数据中心规划设计时以避免漏水隐患为原则；被动措施是万一漏水，能在第一时间发现并处理，采用漏水检测系统可实现该目的。</p><p>漏水检测，主要是监测有水源区域的漏水情况。一旦漏水，能及时准确地通过监控系统发出报警；同时可联动排水设备排水（如联动进出水管的电磁阀开关）；如果漏水隐患在地板下的分布范围较广，还需要监测漏水的具体位置，这样才能迅速找到泄漏点，以便及时处理。</p>\n<p>（2）空气质量系统</p><p>监测对象一般包括氢气、硫化物、粉尘等，按照所属区域不同，所监测的内容也有所不同：</p><ul class=\"book-list\"><li>主机房内，一般监测空气所含硫化物、粉尘含量等；</li><li>蓄电池间，主要监测空气所含氢气浓度。</li></ul>\n<p>（3）机房温湿度</p><p>监测机房环境温度和湿度值。主机房的环境温度、露点温度或相对湿度应以冷通道或以送风区域的测量参数为准。</p>"}