<!doctype html><html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>第6章　数据中心智能化系统 · 书页 176 · PDF 190 · 原文</title><link rel="stylesheet" href="../original-text.css"></head><body class="original-standalone"><nav class="original-navigation"><a href="189.html">← PDF 189</a><a href="../index.html#original/190">回到课程阅读器</a><a href="191.html">PDF 191 →</a></nav><p class="original-editorial">PDF第190页 · 已逐页校对</p><article class="original-prose book-faithful book-paper book-chapter-6" id="original-page-content"><header class="book-running-head even"><span>176</span><span class="book-head-ornament"></span><span>京东数据中心构建实战</span></header><p>（4）机房正压</p><p>为确保机房区域保持微正压状态，需监测主机房与主机房外的压差，且能够实现压差与新风机的联动。</p><p>（5）微环境系统</p><p>微环境监测主要集中在机柜内部，包括机柜温湿度、机柜级电源、机柜烟雾、机柜门状态、机柜附近人员活动情况等。</p><p>（6）防雷系统</p><p>通常的监测内容为防雷系统的开关状态。</p>
<h3 id="ch6-s1-3">6.1.3　传输和数据处理层</h3><p>各类传感器、仪器、仪表、智能接口等被采集到的数据通过通信网络传输至数据处理和存储设备。由于数据中心受监控的设备种类多、品牌杂、型号多，因此在数据传输过程中，会涉及若干不同类型的传输协议和接口方式。</p><p>常见的通信协议和接口有RS-232/422/485、ModBus、BACNet、LonWorks、SNMP、TCP/IP、OPC等。</p>
<h4>1. 串行通信</h4><p>串行通信是指使用一条数据线，将数据一位一位地依次传输，每一位数据占据一个固定的时间长度，只需要少数几条线就可以在系统间交换信息，特别适用于计算机与计算机、计算机与外设之间的远距离通信。常用的串行通信技术标准是RS-232/422/485。</p><p>目前EIA-232是PC机与通信工业中应用最广泛的一种串行接口。EIA-232被定义为一种在低速率串行通信中增加通信距离的单端标准。EIA-232采取不平衡传输方式，即所谓单端通信。标准规定，EIA-232的传送距离要求可达50英尺（约15m），最高速率为20kb/s。</p><p>RS-422由RS-232发展而来，RS-422标准全称是“平衡电压数字接口电路的电气特性”，它定义了一种平衡通信接口，将传输速率提高到10Mb/s，传输距离延长到4000英尺（约1219m），并允许在一条平衡总线上最多连接10个接收器。一般，在100m长的双绞线上所能获得的最大传输速率为1Mb/s。在RS-422通信中，只有一个主设备（Master），其余为从设备（Slave），从设备之间不能进行通信，所以RS-422支持的是点对多点的双向通信。</p><p>RS-485由RS-422发展而来。RS-485的许多电气规定与RS-422相仿，如都采用平衡传输方式、都需要在传输线上接终端电阻等。RS-485采用平衡发送和差分接收，因此具有抑制共模干扰的能力。加上总线收发器具有高灵敏度，能检测低至200mV的电压，故传输信号能在千米以外得到恢复，在要求通信距离为几十米到上千米时，广泛采用RS-485串行总线标准。</p><p>RS-485可以采用二线或四线方式，二线制可实现真正的多点双向通信。RS-485用于</p></article><nav class="original-navigation"><a href="189.html">← PDF 189</a><a href="191.html">PDF 191 →</a></nav></body></html>