{"pdfPage": 191, "bookPage": 177, "title": "第6章　数据中心智能化系统 · 书页 177", "status": "proofread", "htmlFile": "original-pages/191.html", "figures": 0, "unresolved": [], "presentation": "book", "chapter": 6, "htmlSha256": "b9dac13030c36e6c1ac77d41c3f9c1e3df39e2c89a0c048f7d11fab5db5cb821", "html": "<header class=\"book-running-head odd\"><span>第 6 章　数据中心智能化系统</span><span class=\"book-head-ornament\"></span><span>177</span></header><p class=\"book-continuation\">多点互连时非常方便。在数据中心的大多数设备都有（可选的）RS-485接口。如温湿度传感器、智能电力仪表、变压器温控器、高压柜综保、电容补偿控制器、漏水监测设备、开关量采集模块、ATS自动切换开关、并机控制柜、UPS、电池巡检仪、配电列头柜、智能PDU、新风机组、精密空调、湿膜加湿器等。</p><p>但是，由于RS-485接口采用总线制网络结构，所以在数据传输时，挂接节点越多，传输速率越低。如果线路出现故障，整条总线上的节点均会出现故障。因此在系统应用时，考虑系统的稳定性和安全性，最好采用星型网络，尽量摒弃传统的轮询方式。</p>\n<h4>2. Modbus</h4><p>Modbus是一种应用层报文传输协议，它为连接至不同类型的总线或网络设备之间提供客户机/服务器通信。它可以通过三种方式实现通信。</p><p>（1）以太网上的TCP/IP。</p><p>（2）各种介质（有线：RS-232/422/485、光纤、无线等）上异步串行传输。</p><p>（3）Modbus Plus，一种高速令牌传递网络。</p><p>Modbus协议定义了一个简单的与基础通信层无关的协议数据单元（PDU，Protocal Data Unit），特定总线或网络上的Modbus协议能够在应用数据单元（ADU，Application Data Unit）上引入一些附加域。启动Modbus通信的客户机创建ADU，并使用其中的功能码指示服务器该执行何种操作，功能码后面是数据域，包含了服务器执行指定操作所需的其他信息，例如设备的地址、需要处理的设备数量、数据域的大小等。</p><p>Modbus是一种简单的客户端/服务器类型的应用层协议，其通信遵循以下过程：</p><ul class=\"book-list\"><li>客户端准备请求并向服务器发送请求；</li><li>服务器分析并处理客户端的请求，然后向客户端发送结果；</li><li>如果出现任何差错，服务器将返回一个异常功能码。</li></ul>\n<h4>3. BACNet与LonWorks</h4><p>在智能建筑自动控制领域中，主要采用的通信协议是LonWorks协议和BACNet协议。</p><p>BACnet是一种为楼宇自控网络制定的数据通信协议，目前世界上已有数百家国际知名的厂家支持BACnet，其中包括楼宇自控系统厂家、消防系统厂家、冷冻机厂家、配电照明系统厂家和安保系统厂家等。</p><p>BACnet采用了面向对象的技术，它定义了一组具有属性的对象（object）来表示任意的楼宇自控设备的功能，从而提供了一种标准的表示楼宇自控设备的方式。目前BACnet共定义了18个对象、123个属性和35个服务。由于一个楼宇自控系统中并不是所有的设备都要有必要支持BACnet的所有功能，BACnet协议还定义了6个性能级别和13个功能组。</p><p>BACnet楼宇自动化系统具有以下特点：</p><ul class=\"book-list\"><li>独立于任何制造商，不需要专门芯片，并得到众多制造商的支持；</li><li>有完善和良好的数据表示和交换方法；</li></ul>"}