<!doctype html><html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>第6章　数据中心智能化系统 · 书页 178 · PDF 192 · 原文</title><link rel="stylesheet" href="../original-text.css"></head><body class="original-standalone"><nav class="original-navigation"><a href="191.html">← PDF 191</a><a href="../index.html#original/192">回到课程阅读器</a><a href="193.html">PDF 193 →</a></nav><p class="original-editorial">PDF第192页 · 已逐页校对</p><article class="original-prose book-faithful book-paper book-chapter-6" id="original-page-content"><header class="book-running-head even"><span>178</span><span class="book-head-ornament"></span><span>京东数据中心构建实战</span></header><ul class="book-list"><li>按标准制造的产品有严格的性能等级和完整的说明；</li><li>产品有良好的互操作性，有利于系统的扩展和集成。</li></ul><p>美国Echelon公司推出的LON总线属于现场总线的范畴，它采用OSI全部七层协议，是开放式的、直接面向对象的网络协议（LonTalk协议）。核心采用神经元芯片，内含三个8位处理器，一个负责介质访问控制，一个负责网络处理，第三个负责应用处理。采用专门的网络收发器使物理层可以使用多种介质，如双绞线、无线及低压电源线载波等。LON总线在网络开放性和网络互操作性等网络处理能力方面具有很大的优势。</p><p>LonWorks技术的楼宇自动化系统有如下优点：</p><ul class="book-list"><li>开放性：网络协议开放，对任何用户平等。</li><li>通信媒介：可用多种媒介进行通信，包括双绞线、电力线、光纤、同轴电缆、无线电波、红外等，而且在同一网络中可以有多种通信媒介。</li><li>互操作性：LonWorks通信协议LonTalk是符合国际标准化组织（ISO）定义的开放互连（OSI）模型，任何制造商的产品都可以实现互操作。</li><li>网络结构：可以是主从式、对等式或客户/服务式结构。</li><li>网络拓扑：有星形、总线型、环形以及混合型。</li><li>通信速率可达1.25Mb/s，此时有效距离为130m；78kb/s的双绞线，直线通信距离长达2700m。</li><li>LonWorks网络控制技术在一个测控网络上的节点数可达32 000个。</li></ul><p>BACnet和LonWorks这两个标准均是开放性标准，两者互相渗透和交叉。</p><p>LonTalk标准和BACnet标准尽管目标不尽一致，但两套标准有重叠的地方。LonTalk标准是为控制现场传感器与执行器之间实现互操作而制定的网络标准，这是LonWorks的优势。LonWorks的不足之处在于它属于OEM，故用户需要进行二次开发而不能直接应用。</p><p>BACnet标准是信息管理域方面为实现不同的系统互联而制定的标准。BACnet有比LonTalk更为大量的数据通信，运作更为高级和复杂，故BACnet有更强大的过程处理和组织处理能力，能适应与多个不同制造厂的BACnet设备接口。BACnet在物理层、数据链路层的规定更是完全囊括了现有楼宇自控系统中的各种通信方式。</p>
<h4>4. TCP/IP与SNMP</h4><p>TCP/IP全称是Transmission Control Protocol/Internet Protocol，即传输控制协议/网际协议，它规定了计算机通信所使用的协议数据单元、格式、报头与相应的动作。</p><p>TCP/IP协议的数据传输分为四层结构：应用层、传输层、网络层和接口层。</p><p>（1）接口层是TCP/IP参考模型的最底层，它负责发送和接收IP分组。TCP/IP协议对接口层并没有规定具体的协议，它采取开放的策略，允许使用广域网、局域网与城域网的各种协议。任何一种流行的底层传输协议都可以与TCP/IP互联网络层接口。</p><p>（2）网络层使用的是IP协议。IP是一种不可靠、无连接的数据报传输服务协议，它提供的是一种“尽力而为”的服务。网络层的协议数据单元是IP分组。网络层的主要功能</p></article><nav class="original-navigation"><a href="191.html">← PDF 191</a><a href="193.html">PDF 193 →</a></nav></body></html>