<!doctype html><html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>第6章　数据中心智能化系统 · 书页 181 · PDF 195 · 原文</title><link rel="stylesheet" href="../original-text.css"></head><body class="original-standalone"><nav class="original-navigation"><a href="194.html">← PDF 194</a><a href="../index.html#original/195">回到课程阅读器</a><a href="196.html">PDF 196 →</a></nav><p class="original-editorial">PDF第195页 · 已逐页校对</p><article class="original-prose book-faithful book-paper book-chapter-6" id="original-page-content"><header class="book-running-head odd"><span>第 6 章　数据中心智能化系统</span><span class="book-head-ornament"></span><span>181</span></header><p>（2）冗余型</p><p>冗余型的网络拓扑结构主要用于B级数据中心，它的网络结构大致上和基本型相仿，在系统布线时可以根据需要增加主干线路的冗余。冗余型的网络拓扑结构如图6-3所示。</p><figure id="ch6-fig-3" class="book-figure-ch6-3 "><img src="../assets/original-figures/p195-fig6-3.webp" width="1564" height="1035" alt="图6-3　冗余型智能化系统网络结构图"><figcaption>图6-3　冗余型智能化系统网络结构图</figcaption></figure><p>（3）容错型</p><p>容错型的网络拓扑结构适用于A级数据中心。它由两套互为备份的布线系统和交换设备组成，保证系统的安全运行和数据备份。容错型的网络拓扑结构如图6-4所示。</p>
<h3 id="ch6-s1-4">6.1.4　设备管理层</h3><p>数据中心智能化系统的管理设备主要由管理主机、存储设备、协议转换器、控制器、集线器等组成。</p><h4>1. 管理主机和存储设备</h4><p>管理主机和存储设备负责运行智能化系统的管理软件，对基础设施数据进行汇聚、加工、计算和存储。</p><p>管理主机和存储设备的配置，需要根据管理软件要求的性能和数据中心的安全等级进行选择。其中C级数据中心只需要满足管理软件的运行要求即可；B级数据中心则需要进行组件冗余配置，例如在选择服务器时配置双电源、双硬盘、双网卡等；A级数据中心对安全性和可靠性较高，需进行容错配置，一般采用服务器和存储双机热备的方式。</p></article><nav class="original-navigation"><a href="194.html">← PDF 194</a><a href="196.html">PDF 196 →</a></nav></body></html>