{"pdfPage": 196, "bookPage": 182, "title": "第6章　数据中心智能化系统 · 书页 182", "status": "proofread", "htmlFile": "original-pages/196.html", "figures": 1, "unresolved": [], "presentation": "book", "chapter": 6, "htmlSha256": "c44ac91fe03466a7268fe387c42fa33dc9b505b30cddedc2ecd2208b8dae6cb8", "html": "<header class=\"book-running-head even\"><span>182</span><span class=\"book-head-ornament\"></span><span>京东数据中心构建实战</span></header><figure id=\"ch6-fig-4\" class=\"book-figure-ch6-4 \"><img src=\"assets/original-figures/p196-fig6-4.webp\" width=\"1587\" height=\"1124\" alt=\"图6-4　容错型智能化系统网络结构图\"><figcaption>图6-4　容错型智能化系统网络结构图</figcaption></figure><h4>2. 协议转换器、控制器和集线器</h4><p>协议转换器、控制器和集线器是负责收集采集层各种数据的设备。它们将采集到的数据进行缓存和协议转换，再传输给管理主机。</p><p>常用的协议转换器有多串口卡、串口服务器和嵌入式串口服务器等。</p><p>串口服务器设有两类通信端口，一类是标准RS-232/422/485格式的串行端口，端口数通常为1-16个；另一类是以太网端口，通过双绞线连接至局域网。串口服务器可自动地将RS-232/422/485格式的串行数据与基于TCP/IP协议的以太网数据包进行透明转换。一方面，串口服务器收到来自某一串行端口的现场数据，端口号判断完毕后将其连同实时数据一并写入TCP/UDP数据包，加入报头地址，通过以太网口进行网络上传；另一方面，串口服务器在局域网中捕获合法的数据协议包，通过解包解析出有效控制信息，通过监控机指定的串行端口将控制命令以串行数据的方式传送给串行设备。</p><p>在实际使用过程中，可以采用VxComm（虚拟串口）的方式，通过串口服务器工作模式设定及在上位机中安装虚拟串口驱动程序，可将串口服务器上的物理串口映射为上位机的虚拟串口，此时上位机就可以如同处理自身的串行口一样进行通信编程。</p><p>根据数据中心不同的等级要求，可以选择是否采用冗余串行端口设计方法，即每个来自现场的串行总线均接入两个串行口，一旦一个串口故障，可自动切换至另一串口。同时，串口服务器的电源也可以采用冗余设计，以保证供电安全。</p>"}