{"pdfPage": 197, "bookPage": 183, "title": "第6章　数据中心智能化系统 · 书页 183", "status": "proofread", "htmlFile": "original-pages/197.html", "figures": 0, "unresolved": [], "presentation": "book", "chapter": 6, "htmlSha256": "6005fddb1c398001a7d7546c868aac41f03cebe043dbedf6d29d0eed1e2a620e", "html": "<header class=\"book-running-head odd\"><span>第 6 章　数据中心智能化系统</span><span class=\"book-head-ornament\"></span><span>183</span></header><p>随着计算机技术的发展，嵌入式串口服务器已经成为市场的主流产品。它在串口服务器硬件的基础上，通过嵌入式系统增加了数据处理的能力。它具有独立运行的能力，可以完成数据采集、数据处理、协议转换、联动控制、报警管理、存储等功能，内嵌Web服务，支持远程IE访问等功能。嵌入式服务器同时可以提供友好的人机界面，满足用户个性化需求。内置Web服务为系统管理人员提供远程设置、远程监控、远程维护及远程报警等专业管理功能。在网络中断时嵌入式服务器（或独立网络控制器）仍可独立运行、存储数据及联动控制。数据采集终端将采集的数据和处理后的结果、报警信息等上传至集中监控层。</p>\n<h3 id=\"ch6-s1-5\">6.1.5　可视化处理层</h3><p>数据中心智能化系统的集成平台（包括基础设施运维管理系统平台、IT运维管理系统平台、安防系统平台等）需要在总控中心（ECC）将采集到的数据和数据分析的结果分专业、分系统有效地展示出来。除了在ECC安置运维管理工位和管理工作站，还应该设置专用于信息展示的大屏幕、广播、灯光等设备。根据预先定义的自动操作流程，通过声光电的形式进行告警、提示操作。</p><p>在GB 50174—2017《数据中心设计规范》中规定：“总控中心作为数据中心的重要组成部分，为数据中心的运行维护和灾备演练提供工作场所及管理手段，通过使用文字、图像、声音信息，以及其他控制信号，对数据中心基础设施和IT系统实时运行状态进行监控；同时可以跨团队、跨部门协同处理故障和应急事件。”</p><p>典型的ECC智能化系统结构如图6-5所示。</p><p>ECC智能化系统由大屏幕显示系统、会议系统、中控系统和扩声系统组成。它是数据中心运营和决策的指挥中枢。具有运维监控、综合调度、应急指挥、安全监控、能源监测、信息展示等功能。</p>\n<h4>1. 大屏幕显示系统</h4><p>大屏幕显示系统接受来自动力与环境监控系统、IT监控系统、安防监控系统及远程视频会议系统的事件数据，能够灵活方便地提供一个内容丰富、准确高效的信息图像显示平台，对各路信号、网络资源和相关资讯进行实时监控，便于分析和智能化管理，使运维人员能够及时提出解决方案和决策意见，确保数据中心各系统的稳定运行。</p><p>根据GB 50464—2008《视频显示系统工程技术规范》，显示系统按性能可分为甲、乙、丙三级。</p><p>甲级和乙级要求系统中主要设备符合工业级标准，7×24h不间断运行，丙级系统中主要设备符合商业级标准，3×24h不间断运行。甲级的平均无故障时间（MTBF）＞40000h，乙级的平均无故障时间（MTBF）＞30000h，丙级的平均无故障时间（MTBF）＞20000h。在显示系统设计时，应与数据中心的等级相对应，选择甲级或乙级标准。为保证显示亮度、色彩的稳定性，根据需要选择拼接方式和冗余设计。</p>"}