<!doctype html><html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>第6章　数据中心智能化系统 · 书页 185 · PDF 199 · 原文</title><link rel="stylesheet" href="../original-text.css"></head><body class="original-standalone"><nav class="original-navigation"><a href="198.html">← PDF 198</a><a href="../index.html#original/199">回到课程阅读器</a><a href="200.html">PDF 200 →</a></nav><p class="original-editorial">PDF第199页 · 已逐页校对</p><article class="original-prose book-faithful book-paper book-chapter-6" id="original-page-content"><header class="book-running-head odd"><span>第 6 章　数据中心智能化系统</span><span class="book-head-ornament"></span><span>185</span></header><p class="book-continuation">显示设备。</p><p>PDP（Plasma Display Panel），即等离子显示屏。PDP是一种利用气体放电的显示技术，其工作原理与日光灯很相似。它采用了等离子管作为发光元件，屏幕上每一个等离子管对应一个像素，屏幕以玻璃作为基板，基板间隔一定距离，形成一个个放电空间。放电空间内充入氖、氩等混合惰性气体作为工作媒质，在两块玻璃基板的内侧面上涂有金属氧化物导电薄膜作激励电极。当向电极上加入电压，放电空间内的混合气体便发生等离子体放电现象，也称电浆效应。等离子体放电产生紫外线，紫外线激发涂有红绿蓝荧光粉的荧光屏，荧光屏发射出可见光，显现出图像。</p><p>PDP单元拼接具有颜色鲜亮、对比度高以及亮度高的优点；缺点是耗电量与发热量很大，会产生严重灼伤现象，并不适用于长期静态画面的显示监控。PDP单元用于拼接之后，整机升温更高，致使设备容易烧毁。</p><p>DLP（Digital Lighting Progress）数字光处理技术，即视频影像通过数字处理，再以光影的形式投射在显示幕上。它的关键处理元件是数字微镜晶片（DMD）。其原理是将光源通过一个积分器（Integrator），将光均匀化，通过一个有色彩三原色的色环（Color Wheel），将光分成R、G、B三色，再将色彩由透镜成像在DMD上。以同步讯号的方法，把数字微镜晶片的电讯号，将连续光转为灰阶，配合R、G、B三种颜色而将色彩表现出来，最后在经过镜头投影成像。</p><p>相较于其他拼接技术，DLP拼接的突出优势是“零缝隙”，其物理缝隙画面整体显示效果良好，缺点是色彩饱和度不高，造价高等。</p><p>在系统设计及设备选型时，应充分考虑显示单元的亮度和色彩参数设定功能。显示设备在使用一段时间后，由于关键光电器件的指标漂移、光衰减、个别器件的更换等，造成显示单元的光学特性产生较大的差异，从而使大屏幕的各个显示单元亮度与色彩一致性大大下降，从而严重影响显示屏的显示质量。</p><p>拼接处理器是大屏显示系统的核心，主要功能是把视频信号分割为多个显示单元，将分割后的显示单元信号输出到多个显示终端，并完成多个显示屏拼接组成一个完整的图像。它具有画面分割、拼接显示、开窗显示、漫游显示、画面拉伸、跨屏显示、图层叠加、单屏显示等功能。</p><p>拼接接口设备包含诸如音视频矩阵、VGA/HDMI矩阵等，主要连接各类输入及输出设备，对拼接屏的显示内容进行控制和切换。</p><p>拼接管理软件用来实现拼接屏画面显示设定等功能。</p>
<h4>2. 中控系统</h4><p>由于在ECC中涉及整个数据中心运维管理的多个子系统，集成了大量的音视频设备（会议系统设备、矩阵设备、投影机、投影幕、大屏幕显示、跟踪摄像机、灯光、窗帘、话筒、DVD、录音机、功放、音箱、HVAC等），控制方式极为繁杂。因此应尽量采用中央控制系统对整个ECC的多媒体视听环境进行管理和控制。</p></article><nav class="original-navigation"><a href="198.html">← PDF 198</a><a href="200.html">PDF 200 →</a></nav></body></html>