<!doctype html><html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>第6章　数据中心智能化系统 · 书页 186 · PDF 200 · 原文</title><link rel="stylesheet" href="../original-text.css"></head><body class="original-standalone"><nav class="original-navigation"><a href="199.html">← PDF 199</a><a href="../index.html#original/200">回到课程阅读器</a><a href="201.html">PDF 201 →</a></nav><p class="original-editorial">PDF第200页 · 已逐页校对</p><article class="original-prose book-faithful book-paper book-chapter-6" id="original-page-content"><header class="book-running-head even"><span>186</span><span class="book-head-ornament"></span><span>京东数据中心构建实战</span></header><p>典型的受控设备有：</p><ul class="book-list"><li>投影机、媒体矩阵、摄像云台等：用红外发射棒或RS-232代替遥控器控制，实现遥控器面板上的所有功能及电源的打开和关闭；</li><li>DVD/VCR等遥控器控制的红外设备：用红外发射棒代替遥控器控制，实现遥控器面板上的所有功能及电源的打开和关闭；</li><li>显示屏、空调等电器通过红外发射棒代替遥控器控制，实现遥控器面板上的所有功能及电源的打开和关闭；</li><li>音视频矩阵：通过RS-232控制，实现音视频信号的输入和输出切换；</li><li>VGA矩阵：通过RS-232控制，实现计算机信号的输入和输出切换；</li><li>电动屏幕、电动窗帘：通过强电控制器控制，实现其上升和下降；</li><li>日光灯：通过强电控制器控制，实现灯光的打开和关闭。</li></ul><p>可编程的中控系统可以运算复杂的逻辑指令，对受控设备的继电器、红外、串行接口等发送指令。根据预先设定的应用场景，中控系统可以实现对ECC总控中心所有声光电设备的智能化集中控制，将门禁开关、中心内设备开关、音响设备音量调节、遮光帘的升降、灯光的明暗度及模式调节、空调温度调节等高度集成，并通过中控面板、触摸屏、移动终端、网络客户端等多种方式实现人机交互，一键快速实现对现场的调控。</p>
<h3 id="ch6-s1-6">6.1.6　系统应用层</h3><p>数据中心智能化平台的核心功能可分为以下几方面：报警和事件功能、运营管理功能、系统服务功能。</p><h4>1. 报警和事件功能</h4><p>基于数据中心的可靠性和安全性的高要求，报警功能是数据中心监控系统最重要的功能之一。</p><p>数据中心监控系统根据受监控设备的运行管理需要，设定关键数据的阈值，并根据其影响设备运行的严重程度，预先设定报警的层级和等级，通过不同的方式和方法进行报警，提高运维人员的响应速度。</p><p>ITIL（Information Technology Infrastructure Library，信息技术基础架构库）的事件管理模块中，根据事件的紧急程度和影响范围划分为不同的严重等级。</p><p>（1）紧急程度的参考时间如表6-1所示。</p>
<table class="book-table" id="ch6-table-1"><caption>表6-1　紧急程度参考时间</caption><thead><tr><th>紧 急 程 度</th><th>等　级</th><th>响 应 时 间</th></tr></thead><tbody><tr><td>1级</td><td>高</td><td>24h内解决</td></tr><tr><td>2级</td><td>中</td><td>24～72h内解决</td></tr><tr><td>3级</td><td>低</td><td>72h以上解决</td></tr></tbody></table></article><nav class="original-navigation"><a href="199.html">← PDF 199</a><a href="201.html">PDF 201 →</a></nav></body></html>