{"pdfPage": 201, "bookPage": 187, "title": "第6章　数据中心智能化系统 · 书页 187", "status": "proofread", "htmlFile": "original-pages/201.html", "figures": 0, "unresolved": [], "presentation": "book", "chapter": 6, "htmlSha256": "f17e967ca4ae35685c2870ff72b321fe1cb73266cb057425db53774f02628840", "html": "<header class=\"book-running-head odd\"><span>第 6 章　数据中心智能化系统</span><span class=\"book-head-ornament\"></span><span>187</span></header><p>（2）影响程度的参考范围如表6-2所示。</p><table class=\"book-table\" id=\"ch6-table-2\"><caption>表6-2　影响程度的参考范围</caption><thead><tr><th>影 响 程 度</th><th>等　级</th><th>影 响 范 围</th></tr></thead><tbody><tr><td>1级</td><td>高</td><td>系统关键业务或多个业务受影响</td></tr><tr><td>2级</td><td>中</td><td>系统非关键业务受影响</td></tr><tr><td>3级</td><td>低</td><td>系统存在潜在隐患</td></tr></tbody></table><p>（3）严重级别的划分办法如表6-3所示。</p>\n<table class=\"book-table\" id=\"ch6-table-3\"><caption>表6-3　严重级别的划分办法</caption><thead><tr><th>严 重 等 级</th><th colspan=\"4\">影 响 程 度</th></tr></thead><tbody><tr><td rowspan=\"4\">紧急程度</td><td></td><td>高</td><td>中</td><td>低</td></tr><tr><td>高</td><td>1</td><td>2</td><td>3</td></tr><tr><td>中</td><td>2</td><td>3</td><td>4</td></tr><tr><td>低</td><td>3</td><td>4</td><td>5</td></tr></tbody></table>\n<p>根据以上的等级划分原则，数据中心的告警级别至少应设置五个等级。根据不同的运维管理要求和使用场景，还可以对告警级别进行更细致和更严格的划分。</p><p>每个数据中心都有各自不同的运维管理制度和事件处理流程。在日常的事件处理流程中，必须预先设定流程中的每个岗位角色及其相对应的职责。当告警事件发生后，系统根据不同的告警级别选用预先设定的告警方式进行报警，准确地将告警信息发送给具体的流程角色。</p><p>系统报警的方式主要通过声光报警、屏幕显示报警、本地语音报警、电话报警、短信报警、电子邮件报警等方式来实现。</p>\n<h4>2. 运营管理功能</h4><p>运营管理的功能和范围比较复杂和多样，但其目标都是围绕着提高数据中心可用性、减少运行成本和增强运维管理能力来设定的。</p><p>数据的历史记录和趋势预测功能是除系统告警功能之外，另一个最重要的系统功能。历史数据经过整理、统计和分析后，形成各类报表和趋势图。通过这些报表和趋势图，找出系统运行的一般规律，可以提前发现故障和隐患，为数据中心运营管理提供事故的预测依据，同时也为数据中心的运营决策提供了可靠的依据。</p><p>通过提前设定日常的运营管理、节能措施和应急预案，根据预设的联动策略，进行远程自动控制和调整，提高操控的准确性，避免因流程中过多的手工作业产生误操作而造成系统故障或宕机。</p><p>另外，通过将数据中心运维制度“电子化”，把一系列的运维制度，诸如定期维护、值</p>"}