<!doctype html><html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>第6章　数据中心智能化系统 · 书页 188 · PDF 202 · 原文</title><link rel="stylesheet" href="../original-text.css"></head><body class="original-standalone"><nav class="original-navigation"><a href="201.html">← PDF 201</a><a href="../index.html#original/202">回到课程阅读器</a><a href="203.html">PDF 203 →</a></nav><p class="original-editorial">PDF第202页 · 已逐页校对</p><article class="original-prose book-faithful book-paper book-chapter-6" id="original-page-content"><header class="book-running-head even"><span>188</span><span class="book-head-ornament"></span><span>京东数据中心构建实战</span></header><p class="book-continuation">班管理、事件管理、知识管理、合同管理、供应商管理等转换成系统的功能模块，可以严格落实管理制度，提高管理效率和能力。</p><p>通过将采集的数据进行分析、整理和计算，建立数据中心能效模型，可以准确地对数据中心进行评估和预测。数据中心的主要耗能设备包括UPS/电源、冷水机组、水泵、冷却塔、精密空调、IT设备，以及其他如照明、消防、弱电、电梯等辅助设备。通过分析能耗的构成和能耗的变化，找出高耗能和不合理耗能的情况，有针对性地进行调整和制定节能措施。</p><p>常用的分析方法有以下几种：</p><ul class="book-list"><li>PUE（数据中心能效评价指标）＝数据中心总能耗/IT设备能耗；</li><li>CLF（制冷能效因子）＝制冷系统能耗/IT设备能耗；</li><li>PLF（供电能效因子）＝供电系统能耗/IT设备能耗；</li><li>照明等辅助设施能效因子＝辅助系统能耗/IT设备能耗。</li></ul>
<h4>3. 系统服务功能</h4><p>系统服务功能是数据中心监控系统的后台支持。它包含系统日志功能、用户管理功能、远程访问功能和双机热备功能等。</p><p>其中用户管理功能是对监控系统的操作人员进行登记管理和权限管理。根据预定的运维管理制度和运维管理流程，定义不同用户的权限和操作动作。权限的分级可以保证系统的安全性，避免未授权的人员对系统参数随意修改或调阅。</p><p>为提高数据中心监控系统的安全性、连续性和稳定性，对于高等级的数据中心和高要求的运维管理，系统应设计冗余配置，在监控管理主服务器故障时，自动切换到备用主服务器。除系统管理主服务器设置备机外，还可以根据不同需要，选择传输网络的冗余以及采控设备的冗余。</p>
<h2 id="ch6-s2">6.2　楼宇自控系统</h2><figure id="ch6-fig-6" class="book-figure-ch6-6 book-float-right"><img src="../assets/original-figures/p202-fig6-6.webp" width="594" height="534" alt="图6-6　楼宇自控系统原理图"><figcaption>图6-6　楼宇自控系统原理图</figcaption></figure><p>楼宇自控系统又称为建筑设备监控子系统。它是绿色建筑技术体系中智能化系统的重要组成部分，是现代控制技术、通信技术、计算机技术相结合的产物。它主要对建筑物内所有公用机电设施进行控制。</p><h3 id="ch6-s2-1">6.2.1　楼宇自控系统的原理与构成</h3><p>楼宇自控系统一般由中央管理工作站（包括中央软件、管理电脑、打印机、UPS等辅助设备）、网络控制器、现场控制器、传感器和执行机构组成。系统的结构和关系如图6-6所示。</p></article><nav class="original-navigation"><a href="201.html">← PDF 201</a><a href="203.html">PDF 203 →</a></nav></body></html>