{"pdfPage": 203, "bookPage": 189, "title": "第6章　数据中心智能化系统 · 书页 189", "status": "proofread", "htmlFile": "original-pages/203.html", "figures": 0, "unresolved": [], "presentation": "book", "chapter": 6, "htmlSha256": "2cd537bdbd78f0f727e437324207093509b4d517f68ed0cbcca28c6fabe6d573", "html": "<header class=\"book-running-head odd\"><span>第 6 章　数据中心智能化系统</span><span class=\"book-head-ornament\"></span><span>189</span></header><p>通常，传感器、执行器和现场控制器分散在机电设备现场，对机电设备独立进行监视和控制，并通过通信网络与中央管理工作站进行数据通信。中央管理工作站进行存储、记录、分析，生成各类指标、报表和告警信息，管理人员根据这些指标和信息，采取相应预案，远程下达命令给现场控制器或修改相关参数设定。</p>\n<h4>1. 现场控制器</h4><p>DDC（Direct Digital Control）通常称为DDC控制器，它是以微处理器为基础的可编程直接数字控制器，它接收传感器等现场仪表及开关输出的信号进行数字运算，逻辑分析判断后自动输出控制信号，控制执行机构动作。DDC是整个控制系统的核心，它具有AI、AO、DI、DO四种输入/输出接口，可方便灵活地与现场的传感器、执行器直接连接，对各种物理量进行测量。</p><ul class=\"book-list\"><li>AI：模拟量输入接口，可用作仪表的检测输入，如温度、压力、流量等，一般为0～5V、0～10V或4～20mA的直流信号。</li><li>AO：模拟量输出接口，用于操作控制阀、执行机构等，如电动阀、三通阀、风阀执行器等，不需要外部电源，可输出4～20mA或0～10V的直流信号。</li><li>DI：数字量输入接口，即液位开关、触点、限位开关的闭合与断开，一般用作检测设备状态、报警接点、脉冲计数等。</li><li>DO：数字量输出接口，用于控制风机、水泵等运行。</li></ul>\n<h4>2. 现场传感器和执行机构</h4><p>传感器是指装设在受控设备现场的各种敏感元件、变送器、触点和限位开关，用来检测现场设备的各种参数（如温度、湿度、压差、液位等）。</p><p>执行机构是指装设在受控设备现场，接受DDC输出指令信号，并调节控制现场运行设备的机构，如电动阀、调节阀等。</p><p>由于传感器和执行器等需要定期校正，而且其性能参数对自控策略的执行和运行能耗有直接影响，因此强调运行和维护中应定期检查，以满足运行要求。随着使用时间（冬、夏和过渡季）和使用人员等情况的变化，必要时需对控制程序中的参数进行优化调整，对于节省运行能耗和延长设备使用寿命等有重要的作用。</p>\n<h4>3. 楼宇自控系统的监控范围和功能</h4><p>通常，自控系统的监控范围包括供暖通风与空气调节、给排水、供配电、照明、电梯和自动扶梯等设备。监控功能通常包括监测、安全保护、远程控制、自动启停和自动调节等内容。在系统设计时，首先要明确监控对象的范围，再选择适当的监控内容来满足建筑功能、室内环境和运行管理等的要求。如果功能需求不明确，将对后续的系统配置、施工和检测等工作造成系列不良影响。</p><p>监测功能是指对环境参数和设备状态等物理量进行测量，并根据需要在系统界面上显示出来。这是一项基本功能，也是整个系统工程的重要关键环节。</p>"}