<!doctype html><html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>第6章　数据中心智能化系统 · 书页 190 · PDF 204 · 原文</title><link rel="stylesheet" href="../original-text.css"></head><body class="original-standalone"><nav class="original-navigation"><a href="203.html">← PDF 203</a><a href="../index.html#original/204">回到课程阅读器</a><a href="205.html">PDF 205 →</a></nav><p class="original-editorial">PDF第204页 · 已逐页校对</p><article class="original-prose book-faithful book-paper book-chapter-6" id="original-page-content"><header class="book-running-head even"><span>190</span><span class="book-head-ornament"></span><span>京东数据中心构建实战</span></header><p>暖通空调设备的控制和调节需要根据管路上的温度和（或）压力等参数进行，且被监控设备之间具有能量和（或）流体的交换，通常需要进行统一的自动控制。监控内容通常包括设备的启停控制、运行参数、环境参数以及能够反映设备性能计算和能耗分析的参数。</p><p>供配电设备一般自带专用控制单元，电梯和自动扶梯属于特种机械设备，也自带专用控制单元，监控系统的监控内容只需要监测设备的启停、运行状态和维修状态等参数。</p><p>给排水设备中生活热水的热源往往与暖通空调中的热源统一考虑，照明控制也与空调设备的运行和优化节能相关，通常纳入系统进行远程控制。</p>
<h3 id="ch6-s2-2">6.2.2　数据中心冷源系统的自控</h3><p>在数据中心建设过程中，一方面要求数据中心的高可用性，另一方面要求数据中心降低能耗和运行成本。楼宇自控系统作为绿色节能的智能化系统，可以起到非常大的作用。数据中心的空调制冷系统占数据中心总能耗的很大一部分，因此常常使用楼宇自控系统对冷水机组等制冷设备进行自动控制，以达到节能的目的。</p><p>楼宇自控系统需监视的内容为：冷水机组、冷冻泵、冷却泵、冷却塔的运行状态，冷冻水/冷却水供回水温度及流量，冷冻水/冷却水的水流状态，冷冻水/冷却水供回水压差等。</p><p>楼宇自控系统根据冷冻水供回水温差及流量自动计算出数据中心的冷负荷，自动调节冷水机组的能力及投入运行台数。根据工况需求，自动组合启动冷冻水泵、冷却水泵、冷却塔投运的台数，达到最佳节能效果。</p><p>冷冻机、冷冻水泵、冷却水泵、冷却塔设启停联锁。</p><p>开机：冷却水阀→冷却水泵→冷却塔→冷冻水阀→冷冻水泵→冷水机组</p><p>关机：冷水机组→冷冻水泵→冷冻水阀→冷却塔→冷却水泵→冷却水阀</p><p>冷源系统的主要监控内容如表6-4所示。</p>
<table class="book-table book-table-control" id="ch6-table-4"><caption>表6-4　冷源系统的主要监控内容</caption><thead><tr><th>系统受控设备</th><th>主要监控内容</th></tr></thead><tbody><tr><td>冷水机组</td><td><p>机组运行状态、故障报警和启停控制；<br>冷冻、冷却阀门开关控制；<br>冷冻、冷却水流开关监测；<br>机组通过主机通信接口向自控系统上传重要运行参数，包括：</p><ul class="book-list"><li>冷冻水供/回水温度；</li><li>冷冻水温度设定值；</li><li>机组当前负载率；</li><li>负荷需求限定值；</li><li>冷水机组开关控制；</li><li>冷却水供/回水温度；</li><li>蒸发器/冷凝器制冷剂压力；</li><li>导叶开度；</li><li>油压差；</li><li>压缩机运行电流百分比</li></ul></td></tr></tbody></table></article><nav class="original-navigation"><a href="203.html">← PDF 203</a><a href="205.html">PDF 205 →</a></nav></body></html>