<!doctype html><html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>第6章　数据中心智能化系统 · 书页 191 · PDF 205 · 原文</title><link rel="stylesheet" href="../original-text.css"></head><body class="original-standalone"><nav class="original-navigation"><a href="204.html">← PDF 204</a><a href="../index.html#original/205">回到课程阅读器</a><a href="206.html">PDF 206 →</a></nav><p class="original-editorial">PDF第205页 · 已逐页校对</p><article class="original-prose book-faithful book-paper book-chapter-6" id="original-page-content"><header class="book-running-head odd"><span>第 6 章　数据中心智能化系统</span><span class="book-head-ornament"></span><span>191</span></header><table class="book-table book-table-control" id="ch6-table-4-cont"><caption class="book-table-continuation">（续）</caption><thead><tr><th>系统受控设备</th><th>主要监控内容</th></tr></thead><tbody><tr><td>冷水机组</td><td>蒸发器/冷凝器的饱和温度；<br>压缩机排气温度；<br>油温；<br>压缩机运行小时数；<br>压缩机启动次数、平均电流、平均线电压</td></tr><tr><td>冷冻水泵</td><td>冷冻水泵启停；<br>手/自动状态；<br>冷冻水泵运行状态（变频运行、旁路运行、停止）；<br>冷冻水泵故障报警（变频故障、旁路故障）；<br>冷冻水泵变频器频率反馈值/设定值；<br>冷冻水泵变频器内部参数监控；<br>进出口压力；<br>冷冻水供回水温度</td></tr><tr><td>冷却水泵</td><td>冷却水泵启停；<br>手/自动状态；<br>冷却水泵运行状态（变频运行、旁路运行、停止）；<br>冷却水泵故障报警（变频故障、旁路故障）；<br>冷却水泵变频器频率反馈值/设定值；<br>冷却水泵变频器内部参数监控；<br>进出口压力；<br>冷却水供回水温度</td></tr><tr><td>冷却塔</td><td>冷却塔风机启停；<br>手/自动状态；<br>冷却塔风机运行状态（变频运行、旁路运行、停止）；<br>冷却塔风机故障报警（变频故障、旁路故障）；<br>风机变频器频率反馈值/设定值；<br>电动蝶阀控制；<br>冷却塔供回水温度；<br>高低液位监测；<br>补水量</td></tr><tr><td>冷却补水泵</td><td>水泵启停；<br>水泵运行状态；<br>水泵故障状态；<br>手/自动状态</td></tr><tr><td>冷冻水供回水总管</td><td>供回水总管压力、温度；<br>回水总管流量监测；<br>压差旁通阀调节控制</td></tr><tr><td>蓄冷水箱</td><td>温度、压力监测</td></tr><tr><td>冷却补水箱</td><td>高低液位监测、报警</td></tr><tr><td>板式热交换器</td><td>电动阀门控制；<br>冷冻侧供回水温度；<br>冷却侧供回水温度；<br>水流监测</td></tr><tr><td>室外环境</td><td>室外干球、湿球温度或相对湿度</td></tr></tbody></table></article><nav class="original-navigation"><a href="204.html">← PDF 204</a><a href="206.html">PDF 206 →</a></nav></body></html>