{"pdfPage": 206, "bookPage": 192, "title": "第6章　数据中心智能化系统 · 书页 192", "status": "proofread", "htmlFile": "original-pages/206.html", "figures": 0, "unresolved": [], "presentation": "book", "chapter": 6, "htmlSha256": "ead30883fd380d8c65add209e3e5401d2caa98c8e30c3df6947504e2090da2a0", "html": "<header class=\"book-running-head even\"><span>192</span><span class=\"book-head-ornament\"></span><span>京东数据中心构建实战</span></header><h4>1. 冷水机组的控制方式及连锁</h4><p>冷水机组的加减机控制逻辑有多种选择。目前许多工程采用的是总回水温度来控制，但由于冷水机组的最高效率点通常位于该机组的某一部分负荷区域，因此采用冷量控制的方式比采用温度控制的方式更有利于冷水机组在高效率区域运行而节能，是目前最合理和节能的控制方式。同时，机组运行台数控制的基本原则是：</p><p>（1）让制冷单元尽可能高效运行；</p><p>（2）多台制冷单元的运行时间尽量接近以保持其同样的运行寿命（通常优先启动累计运行小时数最少的设备）；</p><p>（3）满足主机房侧低负荷运行的需求。</p><p>由于冷水机组运行时，一定要保证它的蒸发器和冷凝器有足够的水量流过。为达到这一目的，制冷机水系统中的其他设备，包括电动水阀冷冻水泵、冷却水泵、冷却塔风机等应先于制冷机开机运行，停机则应按相反顺序进行。通常通过水流开关检测与冷机相联锁的水泵状态，即确认水流开关接通后才允许制冷机启动。</p>\n<h4>2. 冷却水系统的控制</h4><p>较低的冷却水进水温度有利于提高冷水机组的能效比，因此尽可能降低冷却水温对于节能是有利的。但为了保证冷水机组能够正常运行，提高系统运行的可靠性，通常冷却水进水温度有最低水温限制的要求。为此，必须采取一定的冷却水水温控制措施。通常有三种做法：</p><p>（1）调节冷却塔风机运行台数；</p><p>（2）调节冷却塔风机转速；</p><p>（3）供、回水总管上设置旁通电动阀，通过调节旁通流量保证进入冷水机组的冷却水温高于最低限值。</p><p>在前两种方式中，冷却塔风机的运行总能耗也得以降低。</p><p>冷却水系统在使用时，由于水分的不断蒸发，水中的离子浓度会越来越大。为了防止由于高离子浓度带来的结垢等种种弊病，必须及时排污。排污方法通常有定期排污和控制离子浓度排污，这两种方法都可以采用自动控制方法，其中控制离子浓度排污法在使用效果与节能方面具有明显优点。</p><p>数据中心制冷系统的自控系统，其安全性、可靠性要远高于商业办公冷源系统。在设计时，应参考数据中心的设计等级，采取对应的系统架构，如冗余的网络架构、热备的系统主机，以及可靠的供电电源等。</p>\n<h2 id=\"ch6-s3\">6.3　安全防范系统</h2><p>人为的错误和恶意破坏是威胁数据中心安全性和可靠性的重要因素之一。据统计数据表明，数据中心发生的故障中，大约70%的问题是人为因素造成的。因此，为了杜绝此类</p>"}