{"pdfPage": 207, "bookPage": 193, "title": "第6章　数据中心智能化系统 · 书页 193", "status": "proofread", "htmlFile": "original-pages/207.html", "figures": 0, "unresolved": [], "presentation": "book", "chapter": 6, "htmlSha256": "f035e08ae514dadbfc6f01c77fe5f39c199719aaf5be3c62cbe3629d86937a76", "html": "<header class=\"book-running-head odd\"><span>第 6 章　数据中心智能化系统</span><span class=\"book-head-ornament\"></span><span>193</span></header><p class=\"book-continuation\">事件发生，需要为数据中心营造一个安全的基本物理环境。</p><p>根据规范要求，安全防范系统在设计时，需要考虑系统的防护级别与被防护对象的风险等级，系统要满足防护的纵深性和均衡性等。</p><p>纵深防护是指根据被防护对象所处的环境条件和安全管理的要求，对整个防范区域实施由外到里或由里到外层层设防的防护措施。纵深防护分为整体纵深防护和局部纵深防护两种类型。</p><p>均衡防护是指安全防范系统各部分的安全防护水平基本一致，无明显薄弱环节或“瓶颈”。</p><p>一套完善的安全防范系统应具备探测、监视和控制三个要点，从而做到有效的事前预警、事中处理和事后取证。</p><ul class=\"book-list\"><li>探测：能够及时地发现防范区域内的各种异常现象。安防系统的探测对象主要是人或人的行为。非法的行为即判断为入侵，所以完成探测功能的系统称之为入侵探测系统，常见的探测设备有红外探测和微波探测。</li><li>监视：通过设置实时的视频监视系统，可以迅速掌握探测到的异常现场，从而采取合适的应急措施。</li><li>控制：通过在防范区域内设置的出入口管理系统，可以保证人和物的合法出入，也可以有效地发现和阻止非法出入。</li></ul><p>各安防子系统集成在一起，形成一套完整的安防系统，系统的信号通过网络接入安防监控中心和数据中心总控中心（ECC），便于保安管理人员对数据中心及其周边进行防控。</p><p>根据数据中心的应用特点，数据中心安全防范系统应包括周界防护系统、视频安防监控系统、出入口控制管理系统、入侵报警系统、电子巡更系统、安防集成管理系统等。</p>\n<h3 id=\"ch6-s3-1\">6.3.1　数据中心防护等级的划分</h3><p>无论是单体的数据中心，还是存在于一个园区或建筑物内的数据中心区域，均应作为整体防范对象考虑，需单独设置一套安全防范系统。</p><p>根据区域的使用功能，数据中心的机房区、支持区、辅助区，应划分为不同的安全防护等级。不同安全防护等级采取不同的安全防范技术措施，并设定不同的人员授权。</p><p>数据中心的各区域安全防范等级关系如图6-7所示：</p><p>根据数据中心各个功能区的价值高低，以及纵深性原则，数据中心的风险等级分为四级，按风险由大到小定为一级风险、二级风险、三级风险和四级风险。</p><p>针对不同的风险等级，安全防范系统的防护级别按照其防范能力由高到低定为一级防护、二级防护、三级防护和四级防护。</p><p>（1）一级风险对象——计算机房、ECC总控中心</p><p>数据中心主机房和ECC总控中心是整个数据中心区域价值最高、受威胁程度最高、承受风险程度最弱的区域。在安防系统的设计时，应在其出入口采用双向门禁和定点摄像机</p>"}