{"pdfPage": 208, "bookPage": 194, "title": "第6章　数据中心智能化系统 · 书页 194", "status": "proofread", "htmlFile": "original-pages/208.html", "figures": 1, "unresolved": [], "presentation": "book", "chapter": 6, "htmlSha256": "6df46e4b634d3fcea43fa253586e102c3a298308507fb14dfc2e4ebb1c9c354f", "html": "<header class=\"book-running-head even\"><span>194</span><span class=\"book-head-ornament\"></span><span>京东数据中心构建实战</span></header><p class=\"book-continuation\">进行监控。计算机房内设置全方位、无死角的视频监控（包括冷热通道和人员通道）。</p><figure id=\"ch6-fig-7\" class=\"book-figure-ch6-7 \"><img src=\"assets/original-figures/p208-fig6-7.webp\" width=\"1072\" height=\"512\" alt=\"图6-7　数据中心防范区域分级图\"><figcaption>图6-7　数据中心防范区域分级图</figcaption></figure><p>根据计算机房内运行的IT系统的重要性不同，还可以选择更先进的技防措施，比如门禁读卡器采用指纹、虹膜、静脉等生物识别装置，出入口采用各种防尾随装置等。</p><p>（2）二级风险对象——支持区、连接主机房的通道</p><p>变配电室、柴油发电机房、电池室、空调机房、动力站房、UPS室等区域，为数据中心提供动力支持和安全保障，它们受威胁程度高、承受风险能力弱。在安防系统的设计时，应在其出入口安装单向或双向的门禁读卡器和定点摄像机进行监控。</p><p>连接主机房的通道入口应设置入侵探测设备和摄像机进行防控，并应在通道入口安装防尾随装置（如速通门）和安检设备。</p><p>（3）三级风险对象——运维办公室、数据中心出入口等区域</p><p>这个区域是通往数据中心核心区域的缓冲区域，在安防系统的设计时，应在出入口安装单向门禁和定点摄像机，并在各入口处安装入侵探测装置进行防控。</p><p>（4）四级风险对象——建筑外公共区域及园区周界</p><p>建筑外的公共区域是安全防范系统的第一道防线，应设置周界防范系统和监控摄像机进行监控。较为危险的油罐区和油泵房四周应设置物理围栏，并设置监控摄像机。</p>\n<h3 id=\"ch6-s3-2\">6.3.2　视频安防监控系统</h3><p>视频安防监控系统是利用各类信息技术，监视设防区域并实时显示、记录现场图像的电子系统或网络。它应用了视频侦测、图像处理、图像控制、图像显示、图像记录、多媒体、有线/无线通信、计算机网络、系统集成等先进成熟的技术。视频安防监控系统包括前端设备、传输设备、处理/控制设备和记录/显示设备四部分。</p><p>随着技术的发展，传统的模拟监控系统已经被全数字监控系统取代。在全数字安防监控系统中，前端设备通常采用高清网络摄像机，它由CCD/CMOS摄像头、MPEG4编码和网络协议处理设备、以太网络系统、存储或缓冲服务器及用户管理等部分构成（如图6-8所示）。根据TIA-942标准，T3以上等级的数据中心应采用数字视频安防监控系统。</p>"}