<!doctype html><html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>第6章　数据中心智能化系统 · 书页 195 · PDF 209 · 原文</title><link rel="stylesheet" href="../original-text.css"></head><body class="original-standalone"><nav class="original-navigation"><a href="208.html">← PDF 208</a><a href="../index.html#original/209">回到课程阅读器</a><a href="210.html">PDF 210 →</a></nav><p class="original-editorial">PDF第209页 · 已逐页校对</p><article class="original-prose book-faithful book-paper book-chapter-6" id="original-page-content"><header class="book-running-head odd"><span>第 6 章　数据中心智能化系统</span><span class="book-head-ornament"></span><span>195</span></header><figure id="ch6-fig-8" class="book-figure-ch6-8 "><img src="../assets/original-figures/p209-fig6-8.webp" width="1711" height="1007" alt="图6-8　全数字视频安防监控系统结构图"><figcaption>图6-8　全数字视频安防监控系统结构图</figcaption></figure><p>在视频安防监控系统设计时，应基于对数据中心现场的实际踏勘，根据环境条件、风险等级和防护等级要求，合理地选择前端摄像机。</p><p>数据中心建筑外公共区域及园区应选用一体化高清网络快球摄像机，具备日夜转换、宽动态及背光补偿的功能，以适应室外不同的天气情况。同时摄像机应有多预制位、可巡航、报警联动等功能。由于室外摄像机的线缆长度均较长，设计时应采用单独供电方式。</p><p>电梯轿厢内采用电梯专用摄像机，配合视频编码器，单独供电。</p><p>安装在数据中心建筑内的室内摄像机采用高清半球网络摄像机或枪式摄像机，采用POE供电模式。</p><p>在选择摄像机镜头时，应根据视场大小和镜头到监视目标的距离等来确定。计算公式如下：</p><math display="block"><mi>f</mi><mo>=</mo><mi>A</mi><mo>×</mo><mi>L</mi><mo>/</mo><mi>H</mi></math><p class="book-symbol-line">式中：<i>f</i>——焦距（mm）；</p><p class="book-symbol-cont"><i>A</i>——像场高/宽（mm）；</p><p class="book-symbol-cont"><i>L</i>——镜头到监视目标的距离（mm）；</p><p class="book-symbol-cont"><i>H</i>——视场高/宽（mm）。</p><p>目前网络摄像机都采用H.264或MPEG4等标准协议对视频数据进行压缩，其视频流带宽分为主码流和子码流，主码流用来存储，子码流一般用来预览和实时观看。只有客户端设备请求调看图像时，摄像机才会发送子码流，并且多个用户在调看同一个画面时，这个</p></article><nav class="original-navigation"><a href="208.html">← PDF 208</a><a href="210.html">PDF 210 →</a></nav></body></html>