<!doctype html><html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>第6章　数据中心智能化系统 · 书页 196 · PDF 210 · 原文</title><link rel="stylesheet" href="../original-text.css"></head><body class="original-standalone"><nav class="original-navigation"><a href="209.html">← PDF 209</a><a href="../index.html#original/210">回到课程阅读器</a><a href="211.html">PDF 211 →</a></nav><p class="original-editorial">PDF第210页 · 已逐页校对</p><article class="original-prose book-faithful book-paper book-chapter-6" id="original-page-content"><header class="book-running-head even"><span>196</span><span class="book-head-ornament"></span><span>京东数据中心构建实战</span></header><p class="book-continuation">子码流只占用1路带宽。占用网络资源最大的是主码流，每台摄像机均在同时上传视频数据流到存储服务器进行实时存储。因此在视频安防监控系统的网络传输架构设计时，应根据摄像机分辨率和接入数量，合理配置传输线缆和交换机性能。</p><p>根据H.264编码格式的计算方法，D1标清摄像机码流压缩后设置范围为1Mb～3Mb，默认码流为2Mb；高清720P摄像机码流压缩后可设置范围是2Mb～6Mb，默认码流是4Mb；高清1080P摄像机码流压缩后可设置范围是4Mb～10Mb，默认码流是8Mb。</p><p>视频存储容量的计算方法如下：</p><math display="block"><msub><mi>H</mi><mi>s</mi></msub><mtext>（单通道/小时存储容量）</mtext><mo>=</mo><mtext>视频码流</mtext><mo>×</mo><mn>60</mn><mo>×</mo><mn>60</mn><mo>/</mo><mn>8</mn><mo>/</mo><mn>1024</mn></math><math display="block"><msub><mi>T</mi><mi>s</mi></msub><mtext>（系统存储容量）</mtext><mo>=</mo><msub><mi>H</mi><mi>s</mi></msub><mo>×</mo><mn>24</mn><mo>×</mo><mtext>存储天数</mtext><mo>×</mo><mtext>通道数</mtext></math><p>根据数据中心的重要性，通常建议图像存储格式宜选用D1格式或更高的分辨率存储，存储时间应在90天。</p>
<h3 id="ch6-s3-3">6.3.3　出入口控制系统</h3><p>出入口控制系统常被称为门禁系统，是数据中心安全防范系统的主要子系统。它综合应用编码与模式识别、有线/无线通信、显示记录、机电一体化、计算机网络、系统集成等技术，构成一套管理人员、物品进出的智能控制系统。出入口控制系统主要由识读部分、传输部分、管理/控制部分和执行部分以及相应的系统软件组成。出入口控制系统的组成和结构如图6-9所示。</p><figure id="ch6-fig-9" class="book-figure-ch6-9 "><img src="../assets/original-figures/p210-fig6-9.webp" width="1476" height="1058" alt="图6-9　出入口控制系统结构图"><figcaption>图6-9　出入口控制系统结构图</figcaption></figure></article><nav class="original-navigation"><a href="209.html">← PDF 209</a><a href="211.html">PDF 211 →</a></nav></body></html>