<!doctype html><html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>第6章　数据中心智能化系统 · 书页 197 · PDF 211 · 原文</title><link rel="stylesheet" href="../original-text.css"></head><body class="original-standalone"><nav class="original-navigation"><a href="210.html">← PDF 210</a><a href="../index.html#original/211">回到课程阅读器</a><a href="212.html">PDF 212 →</a></nav><p class="original-editorial">PDF第211页 · 已逐页校对</p><article class="original-prose book-faithful book-paper book-chapter-6" id="original-page-content"><header class="book-running-head odd"><span>第 6 章　数据中心智能化系统</span><span class="book-head-ornament"></span><span>197</span></header><h4>1. 识别技术</h4><p>目前，门禁系统可分为密码识别、卡片识别和生物识别三大类。</p><p>密码识别是通过检验输入密码是否正确来识别进出权限，应用较方便，但安全性不高。经常与其他两类识别技术组合应用，如密码＋刷卡，密码＋指纹等。</p><p>卡片识别是通过读取卡片上的信息来验证持卡人是否具有进出权限，具有较高安全性和性价比。</p><p>市场上有多种卡片识别技术，最常用的是M1卡和CPU卡。</p><p>M1卡是一种逻辑加密卡，卡内的集成电路具有加密逻辑和EEPROM（电可擦除可编程只读存储器）。它属于非接触式IC卡，利用PVC材料封装M1芯片、感应天线制作而成。M1卡具有可靠性高、使用寿命长、操作方便快捷、多张卡片防冲突等优点。</p><p>M1卡有不可更改的全球芯片唯一序列号，它与读写器之间采用双向验证机制，在通信过程中所有的数据都是加密传输。然而，2008年，德国研究员亨里克·普格茨和美国弗吉尼亚大学计算机科学在读博士卡尔斯滕·诺尔通过互联网公布了破解M1芯片的方法。因此在对安全性要求较高时，应采用安全性更高的CPU卡。</p><p>CPU卡，简单来说就是具有CPU的智能卡，卡内具有中央处理器（CPU）、随机存储器（RAM）、程序存储器（ROM）、数据存储器（EEPROM）、片内操作系统（COS）、随机数发生器、3DES协处理器。CPU卡虽小，却相当于一台微型计算机。有的卡内芯片还集成了加密运算协处理器以提高安全性和工作速度，使其技术指标远远高于逻辑加密的M1卡。CPU卡不仅具有M1卡的所有功能，更具有逻辑加密卡所不具备的高安全性、灵活性以及支持与应用扩展等优良性能，也是今后IC卡发展的主要趋势和方向。</p><p>无论M1卡还是CPU卡，都是借助外物进行身份识别，一旦卡片丢失或被盗，其身份就有可能被他人盗用。</p><p>生物识别技术是利用人体固有的生理特征来进行个人身份认证的技术，如指纹、掌形、虹膜、静脉等。它比使用卡片来完成身份鉴定更安全和更方便。</p><p>采用指纹方式的身份鉴定通常采用特征点法，抽取指纹上凸状曲线的分歧或指纹中切断部分等特点来识别。目前指纹识别技术的性能已经比较成熟，通常识别指纹只需要1秒左右，误判率小于2%。缺点是，在手指洁净状态不佳时，指纹识别率会大大降低。</p><p>掌形识别是建立在对人手的几何外形进行三维测量的基础上开发的。每个人的掌形都不一样，包括手掌的长度、宽度、厚度和表面积以及手指在不同部位的宽度、手指的长度、手指的厚度和手指的弯曲部分的曲率等。根据这些特征，掌形识别优于指纹识别。它的识别时间约为1秒钟，误判率约为0.03%。</p><p>静脉识别是一种利用近红外照射对生物体内的静脉图像进行捕获，并将图像加密、认证的技术。每个人的手指静脉图像都不相同，它具有唯一性和稳定性。与指纹识别技术相比，指静脉隐藏在身体内部，被复制或盗用的机会很小。在有皮肤干燥、油污、灰尘等异常时，原始静脉的图像依旧可以准确地被捕获。它的识别时间不到1秒钟，误判率约为</p></article><nav class="original-navigation"><a href="210.html">← PDF 210</a><a href="212.html">PDF 212 →</a></nav></body></html>