<!doctype html><html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>第6章　数据中心智能化系统 · 书页 199 · PDF 213 · 原文</title><link rel="stylesheet" href="../original-text.css"></head><body class="original-standalone"><nav class="original-navigation"><a href="212.html">← PDF 212</a><a href="../index.html#original/213">回到课程阅读器</a><a href="214.html">PDF 214 →</a></nav><p class="original-editorial">PDF第213页 · 已逐页校对</p><article class="original-prose book-faithful book-paper book-chapter-6" id="original-page-content"><header class="book-running-head odd"><span>第 6 章　数据中心智能化系统</span><span class="book-head-ornament"></span><span>199</span></header><p class="book-continuation">间、出入次数、授权访问区域和访问路线等。通常，数据中心的访客应由接待人员陪同，确保数据中心的安全。</p><p>根据数据中心内不同区域的防护等级，可以灵活地选用不同的门禁应用方式。例如，在数据中心主出入口可设置单向刷卡/出门按钮的控制方式；在变配电室、UPS室出入口设置双向刷卡或生物识别的控制方式；在核心数据机房设置防尾随或多人认证的控制方式等。</p><p>目前，常见的门禁控制器有双门或多门门禁控制器。由于一个门禁控制器往往要控制多个区域，因此在设计时应特别注意：多门门禁控制器的安装位置应根据防护区域的安全级别高低选择。如果一个门禁控制器所控制的区域都是同一安防等级，则门禁控制器可安装在任意一个受控区域。当一个门禁控制器所控制的区域安防等级不同时，门禁控制器应安装在安全级别较高的区域。</p>
<h3 id="ch6-s3-4">6.3.4　入侵报警系统</h3><p>入侵报警系统是利用传感器技术和电子信息技术探测并提示非法进入或试图非法进入设防区域（包括主观判断面临被劫持或遭抢劫或其他危急情况时，故意触发紧急报警装置）的行为、处理报警信息、发出报警信息的电子系统或网络。</p><p>入侵报警系统应用了电子传感（探测）、有线/无线通信、显示记录、计算机网络、系统集成等先进而成熟的技术，配置可靠适用的设备，构成一套安全防护系统。</p>
<h4>1. 入侵报警系统的组成</h4><p>常用的入侵报警系统应包括前端报警探测器、信号传输媒体和终端的管理及控制/显示/处理/记录设备等。入侵报警系统的组成和结构如图6-10所示。</p><figure id="ch6-fig-10" class="book-figure-ch6-10 "><img src="../assets/original-figures/p213-fig6-10.webp" width="1391" height="175" alt="图6-10　入侵报警系统结构图"><figcaption>图6-10　入侵报警系统结构图</figcaption></figure><p>前端报警探测器主要是各类探测器和紧急报警装置。探测器是指用来辨别异常情况时产生报警状态的装置。报警探测器采用了各种各样的传感技术和器件，组成了不同类型、不同用途的传感探测装置，从而满足了不同安全防范目的的需要，它是报警系统的关键设备。</p><p>入侵报警系统信号传输部分包括传输电缆以及数据采集和处理器（或地址编解码器/发射接收装置）。传输部分的基本功能是将前端探测器产生的报警信号实时、可靠地传送到后端的控制管理设备；入侵报警系统传输部分还可以增加一些控制信号的传输，比如前端报警探测器的故障报警信号、控制设备发出的轮询信号等。</p><p>入侵报警主机是对探测器的信号进行处理，以断定是否应该产生报警状态以及完成某些显示、控制、记录和通信功能的装置。它可以使用操作键盘等手段，提供安全防范报警</p></article><nav class="original-navigation"><a href="212.html">← PDF 212</a><a href="214.html">PDF 214 →</a></nav></body></html>