{"pdfPage": 215, "bookPage": 201, "title": "第6章　数据中心智能化系统 · 书页 201", "status": "proofread", "htmlFile": "original-pages/215.html", "figures": 0, "unresolved": [], "presentation": "book", "chapter": 6, "htmlSha256": "c6b9fc792556935acb07fb21c5f4a977b163df8dc6dfa74735f692a07ba0da7c", "html": "<header class=\"book-running-head odd\"><span>第 6 章　数据中心智能化系统</span><span class=\"book-head-ornament\"></span><span>201</span></header><p>（2）被动式红外探测器</p><p>被动式红外探测器是通过感测环境的红外辐射变化来发出报警信号，它不需要红外发射器。人体的表面温度为36℃，发出的红外波长集中在8～12μm范围内，当入侵者进入探测区后，引起红外辐射的变化，被红外探测器接收后就发出报警信号。被动式红外探测器多使用热释电传感器将红外光强转化为电量。</p><p>根据探测不同的范围，被动式红外探测器可分为广角式（空间式）、幕帘式和方向式帘识别。幕帘式红外探测器的防范区域类似一道帘子，较适用于门、窗、外墙等平面的防范。方向识别帘采用的是“移动矢量判断”技术，把移动方向识别技术应用于幕帘探测中，这样探测器可识别不同的移动方向。当非法入侵者从探测器的非保护区域向保护区域移动、穿越幕帘探头的探测区域时，立即触发报警。</p><p>（3）微波探测器</p><p>微波的波长很短，因此很容易被物体反射。当信号源发送的电磁波（微波）以恒定的速度向前传播时，遇到不动的物体，即被该物体反射回来，而且被反射的信号频率是不变的。若遇到移动物体，如果移动物体朝信号源方向做径向运动，那么被反射回来的频率要高于信号源的频率，反之，则低于信号源的频率。</p><p>微波传感器分为两类，反射式（又称移动型、雷达式和被动式）微波传感器和遮断式（又称主动式）微波传感器。</p><p>（4）振动探测器</p><p>振动探测器是用于探测入侵者走动或进行各种破坏活动时的机械冲击而引起报警的探测装置。例如，入侵者在进行凿墙、钻洞、破坏门窗、撬保险柜等破坏活动时，都会引起这些物体的振动，这种设备把这一振动现象转换为电信号，故称为振动探测器。</p><p>振动探测器不宜用于附近有强振动干扰源的场所，如旋转的电动机、变压器、风扇、空调。埋入地下使用时的深度为10cm左右，不宜埋入土质松软地带。</p><p>（5）双鉴探测器</p><p>为了克服单一技术探测器的缺陷，通常将两种不同技术原理的探测器整合在一起，只有当两种探测技术的传感器都探测到人体移动时才报警的探测器称为双鉴探测器。因探测技术组合内容不同，双鉴探测器可分为微波-被动红外双鉴探测器和超声波-被动红外双鉴探测器。</p><p>双鉴探测器将两种探测技术的优点集于一体，取长补短，对环境干扰因素有较强的抑制作用。</p><p>入侵报警系统在数据中心应用时，根据不同区域的防护等级，可灵活配置。通常情况下，应在数据中心园区设置周界探测，在数据中心建筑出入口设置双鉴探测器，在数据中心核心区域设置双鉴探测器或者根据需要配置其他种类的探测器。</p>"}