<!doctype html><html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>第6章　数据中心智能化系统 · 书页 202 · PDF 216 · 原文</title><link rel="stylesheet" href="../original-text.css"></head><body class="original-standalone"><nav class="original-navigation"><a href="215.html">← PDF 215</a><a href="../index.html#original/216">回到课程阅读器</a><a href="217.html">PDF 217 →</a></nav><p class="original-editorial">PDF第216页 · 已逐页校对</p><article class="original-prose book-faithful book-paper book-chapter-6" id="original-page-content"><header class="book-running-head even"><span>202</span><span class="book-head-ornament"></span><span>京东数据中心构建实战</span></header><h3 id="ch6-s3-5">6.3.5　安全防范集成管理系统</h3><p>综合安全防范集成管理系统通过统一的系统平台将安全防范各子系统联网，包括视频安防监控系统、入侵报警系统、出入口控制管理等，以及TCP/IP网络集成，实现安防监控中心对数据中心建筑内整体安防信息的系统集成和自动化管理。</p><p>将多个安防子系统的状态及报警信息都整合到平台中，安防人员只需操作安防业务平台即可处理所有纳入本系统平台的安防报警，不必操作多个业务平台。</p><p>安全防范信息综合管理系统需要具有标准、开放的通信接口和协议，以便进行综合系统集成，系统留有与公安110报警中心联网的通信接口。当数据中心只是园区或建筑物的一部分时，系统应作为整个园区安全防范系统的子系统，留有与上级安全防范系统联网的通信接口，可以实现部分信息的共享。</p><p>系统集成平台通过可靠地接收来自各安防子系统发送的信号，对信号进行解析，确定优先级，识别高优先级报警信号并按照预设策略做出响应。它可以快速地进行多个子系统之间的联动，并实现多种安全防范策略，包括视频图像管理、电子地图、历史图像查询、报警/事件与视频安防监控系统复核、远程管理及指挥等。</p><p>安防各子系统之间的联动要求能够实现如下功能：</p><ul class="book-list"><li>出入口控制系统与视频安防监控系统联动：当发出报警后，系统自动联动相应的摄像机，在显示器上自动切换到该报警位置的图像，自动启动录像等。</li><li>出入口控制系统与消防系统联动：发生紧急情况时，门禁系统能接受消防系统的联动信号，自动释放电子锁。</li><li>入侵报警系统与视频安防监控系统联动：当探测器发出报警后，系统自动联动相应的摄像机，在显示器上自动切换到该报警位置的图像，自动启动录像等。</li><li>入侵报警系统与门禁管理系统联动：对与报警事件相关的出入口通道联动控制（如关闭、不允许刷卡进出等）。</li></ul>
<h2 id="ch6-s4">6.4　数据中心智能化系统的等级与配置</h2><p>按照中国国家标准GB 50174—2017《数据中心设计规范》，数据中心根据使用性质、数据丢失或网络中断在经济或社会上造成的损失或影响程度，分为A（容错型）、B（冗余型）、C（基本型）三级。</p><p>设计规范中规定：数据中心应设置总控中心、环境和设备监控系统、安全防范系统、火灾自动报警系统、数据中心基础设施管理系统等智能化系统，各系统的设计应根据机房的等级要求执行。</p><p>表6-5列出了不同等级数据中心对智能化系统的技术要求。</p></article><nav class="original-navigation"><a href="215.html">← PDF 215</a><a href="217.html">PDF 217 →</a></nav></body></html>