{"pdfPage": 217, "bookPage": 203, "title": "第6章　数据中心智能化系统 · 书页 203", "status": "proofread", "htmlFile": "original-pages/217.html", "figures": 0, "unresolved": [], "presentation": "book", "chapter": 6, "htmlSha256": "db3e43714b025964bee7e5c5a29ce3b3fb02dfb511bc4624b4ed60c33aa84271", "html": "<header class=\"book-running-head odd\"><span>第 6 章　数据中心智能化系统</span><span class=\"book-head-ornament\"></span><span>203</span></header><table class=\"book-table book-table-grade\" id=\"ch6-table-5\"><caption>表6-5　不同等级数据中心对智能系统的技术要求</caption><thead><tr><th rowspan=\"2\">项　目</th><th colspan=\"3\">技 术 要 求</th><th rowspan=\"2\">备　注</th></tr><tr><th>A级</th><th>B级</th><th>C级</th></tr></thead><tbody><tr><td colspan=\"5\" class=\"book-table-section\">环境和设备监控系统</td></tr><tr><td>空气质量</td><td colspan=\"2\">应检测粒子浓度</td><td>—</td><td>离线定期检测</td></tr><tr><td>空气质量</td><td colspan=\"2\">应检测温度、露点、压差</td><td>宜检测温度、露点</td><td rowspan=\"8\">在线检测或通过数据接口将参数接入机房环境和设备监控系统中</td></tr><tr><td>漏水检测报警</td><td colspan=\"3\">应装设漏水感应器</td></tr><tr><td>强制排水设备</td><td colspan=\"3\">应检测设备的运行状态</td></tr><tr><td>集中空调和新风系统、动力系统</td><td colspan=\"3\">应检测设备运行状态、滤网压差</td></tr><tr><td>机房专用空调</td><td colspan=\"3\">状态参数：开关、制冷、加热、加湿、除湿、水阀开度、水流量<br>报警参数：温度、相对湿度、传感器故障、压缩机压力、加湿器水位、风量</td></tr><tr><td>供配电系统</td><td colspan=\"2\">开关状态、电流、电压、有功功率、功率因数、谐波含量、电子信息设备用量、数据中心用电量、电能利用效率</td><td>根据需要选择</td></tr><tr><td>不间断电源系统</td><td colspan=\"2\">输入和输出功率、电压、频率、电流、功率因数、负荷率；电池输入电压、电流、容量；同步/不同步状态、不间断电源系统/旁路供电状态、市电故障、不间断电源系统故障。</td><td>根据需要选择</td></tr><tr><td>电池</td><td>监控每一个蓄电池的电压、内阻、故障和环境温度</td><td>监控每一组蓄电池的电压、故障和环境温度</td><td>－</td></tr><tr><td>柴油发电机系统</td><td colspan=\"2\">油箱（罐）油位、柴油机转速、输出功率、频率、电压、功率因数</td><td>－</td><td></td></tr><tr><td>主机集中控制和管理</td><td colspan=\"2\">采用带外管理或KVM切换系统</td><td>－</td><td></td></tr><tr><td colspan=\"5\" class=\"book-table-section\">安全防范系统</td></tr><tr><td>发电机房、变配电室、电池室、动力站房</td><td>出入控制（识读设备采用读卡器）、视频监视</td><td>入侵探测器</td><td>机械锁</td><td></td></tr><tr><td>安全出口</td><td colspan=\"2\">推杆锁、视频监视<br>总控中心连锁报警</td><td>推杆锁</td><td></td></tr><tr><td>总控中心</td><td colspan=\"2\">出入控制（识读设备采用读卡器）、视频监视</td><td>机械锁</td><td></td></tr><tr><td>安防设备间</td><td>出入控制（识读设备采用读卡器）</td><td>入侵探测器</td><td>机械锁</td><td></td></tr><tr><td>主机房出入口</td><td>出入控制（识读设备采用读卡器）或人体生物特征识别、视频监视</td><td>出入控制（识读设备采用读卡器）、视频监视</td><td>机械锁<br>入侵探测器</td><td></td></tr></tbody></table>"}