<!doctype html><html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>第6章　数据中心智能化系统 · 书页 204 · PDF 218 · 原文</title><link rel="stylesheet" href="../original-text.css"></head><body class="original-standalone"><nav class="original-navigation"><a href="217.html">← PDF 217</a><a href="../index.html#original/218">回到课程阅读器</a><a href="219.html">PDF 219 →</a></nav><p class="original-editorial">PDF第218页 · 已逐页校对</p><article class="original-prose book-faithful book-paper book-chapter-6" id="original-page-content"><header class="book-running-head even"><span>204</span><span class="book-head-ornament"></span><span>京东数据中心构建实战</span></header><table class="book-table book-table-grade" id="ch6-table-5-cont"><caption class="book-table-continuation">（续）</caption><thead><tr><th rowspan="2">项　目</th><th colspan="3">技 术 要 求</th><th rowspan="2">备　注</th></tr><tr><th>A级</th><th>B级</th><th>C级</th></tr></thead><tbody><tr><td>主机房内</td><td colspan="2">视频监视</td><td></td><td></td></tr><tr><td>建筑物周围和停车场</td><td colspan="2">视频监视</td><td></td><td>适用于独立建筑的机房</td></tr></tbody></table>
<p><strong>结语：</strong>利用各种智能化系统和技术手段来规避数据中心可能出现的各种物理或人为的威胁、提高安全等级、提高数据中心运营效率和减少能源消耗、快速响应故障、提高系统性能、规划能源分配，是数据中心智能化系统的目的。</p><p>随着数据中心规模不断增大，以及运维管理不断精细化，传统数据中心正逐渐向高度智能化、自动化的智慧型数据中心发展。</p><p>数据中心基础设施管理DCIM（Data Center Infrastructure Management）是近几年在数据中心智能化领域兴起的一个热点。它能监控、管理和控制数据中心所有IT相关设备（比如服务器、存储和交换机）和基础设施相关设备（比如PDU和精密空调）的使用情况以及能耗水平。通过持续收集和管理数据中心的资产、资源以及各种设备的运行状态，然后分析、整合提炼成指标数据，帮助数据中心管理者管理数据中心并优化性能。</p><p>与动力及环境监控系统不同，DCIM概念的兴起是为了解决关键动力设备和IT关键基础设施一体化管理，统一管理平台，实现数据中心基础设施的全生命周期管理和动态优化，以满足数据中心运维服务等级协议。从运营管理的角度来讲，DCIM与动环系统的另一个区别是数据的关联与分析能力。动环只是关注对信号的告警，比如出现故障后如何能及时、有效、很好地对告警进行收敛。而DCIM更加关注运维的业务逻辑，根据收集的数据并分析其对数据中心内基础设施运行的影响，提供从规划、调优、预测到变更等多个维度的数据支撑，从而为实现数据中心综合管理与运营奠定数据基础。</p><p>传统数据中心的基础设施管理和IT设备管理往往相互独立，致使基础设施的优化工作更加困难。要么设备太少，浪费了空间资源、电力资源和冷却资源；要么设备过多，导致超出系统容量的阈值，增加了宕机的风险。因此，数据中心基础设施的管理（DCIM）和IT监控管理（ITSM）正在融合。未来的管理者可以通过一个平台监控和管理跨地域、跨地区的多个数据中心，包括IT设备布局、物理配置以及基础设施相关的容量和运营；监控和衡量能耗趋势预测及IT设备统计报告，实时显示各层次的能耗信息等。融合后的数据中心管理系统将更大程度地提升数据中心的智能化水平，为数据中心的运维和管理带来更多的价值。</p></article><nav class="original-navigation"><a href="217.html">← PDF 217</a><a href="219.html">PDF 219 →</a></nav></body></html>