<!doctype html><html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>第7章　网络与布线系统 · 书页 205 · PDF 219 · 原文</title><link rel="stylesheet" href="../original-text.css"></head><body class="original-standalone"><nav class="original-navigation"><a href="218.html">← PDF 218</a><a href="../index.html#original/219">回到课程阅读器</a><a href="220.html">PDF 220 →</a></nav><p class="original-editorial">PDF第219页 · 已逐页校对</p><article class="original-prose book-faithful book-paper book-chapter-7" id="original-page-content"><header class="book-chapter-opening book-opening-right"><p>第 7 章　<i>Chapter 7</i></p><h1>网络与布线系统</h1></header>
<p>一个现代的数据中心，通常可达到容纳成千上万台服务器的规模。庞大的 IT 系统设备被安装在主机房中，执行存储、计算、交换和传输等操作。所有的 IT 系统设备通过网络组合成完整的系统。</p>
<p>网络在数据中心的 IT 系统中占据核心地位。在数据中心的设计阶段，要充分考虑大规模的服务器、通信设备等 IT 系统设备的需求。除了对空间、环境和能源的要求外，还需要为所有数据中心内部和外部的设备提供安全可靠的网络连接。因此，在选择数据中心网络架构时，既要关注最新技术的发展方向，也要根据 IT 系统的架构进行技术选择和规划。</p>
<p>数据中心综合布线系统的构架基于网络架构，是数据中心网络的一个重要组成部分，支撑着整个网络的连接、互通与运行。综合布线系统应根据数据中心网络的核心功能模块，划分成若干布线区域，完成相应的路由规划，并需同时满足网络的带宽需求以及未来业务发展和技术发展需要的更高传输速率。数据中心的布线系统，需要有效支持三代有源设备的更新换代，同时，需要能够支持高速率的数据传输和存储。当前单体文件的容量也越来越大，应确保在相当一段时间内，无须对综合布线系统进行更换或升级。这样，选择一套先进的布线系统是极其有必要的。</p>
<h2 id="ch7-s1">7.1　数据中心布线系统的等级及分类</h2>
<p>按照中国国家标准 GB 50174—2017《数据中心设计规范》，数据中心根据使用性质、数据丢失或网络中断在经济或社会上造成的损失或影响程度，分为 A、B、C 三级。</p>
<p>表 7-1 列出了不同等级的数据中心对网络和布线系统的技术要求。</p></article><nav class="original-navigation"><a href="218.html">← PDF 218</a><a href="220.html">PDF 220 →</a></nav></body></html>