<!doctype html><html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>第7章　网络与布线系统 · 书页 206 · PDF 220 · 原文</title><link rel="stylesheet" href="../original-text.css"></head><body class="original-standalone"><nav class="original-navigation"><a href="219.html">← PDF 219</a><a href="../index.html#original/220">回到课程阅读器</a><a href="221.html">PDF 221 →</a></nav><p class="original-editorial">PDF第220页 · 已逐页校对</p><article class="original-prose book-faithful book-paper book-chapter-7" id="original-page-content"><header class="book-running-head even"><span>206</span><span class="book-head-ornament"></span><span>京东数据中心构建实战</span></header><table class="book-table" id="ch7-table-1"><caption>表 7-1　GB 50174—2017 不同等级数据中心对网络和布线系统的技术要求</caption><thead><tr><th rowspan="2">项　目</th><th colspan="3">技 术 要 求</th><th rowspan="2">备　注</th></tr><tr><th>A 级</th><th>B 级</th><th>C 级</th></tr></thead><tbody>
<tr><td colspan="5">网络与布线系统</td></tr>
<tr><td>承担数据业务的主干和水平子系统</td><td>应采用 OM3/OM4 多模光缆、单模光缆或 6A 类以上对绞电缆，主干和水平子系统均应冗余</td><td>宜采用 OM3/OM4 多模光缆、单模光缆或 6A 类以上对绞电缆，主干子系统应冗余</td><td>—</td><td>—</td></tr>
<tr><td>进线间</td><td>不少于 2 个</td><td>不少于 1 个</td><td>1 个</td><td>—</td></tr>
<tr><td>智能布线管理系统</td><td>宜</td><td>可</td><td>—</td><td>—</td></tr>
<tr><td>线缆标识系统</td><td colspan="3">应在线缆两端打上标签</td><td>配电电缆宜采用线缆标识系统</td></tr>
<tr><td>在隐蔽通风空间敷设的通信缆线防火要求</td><td>应采用 CMP 级或低烟无卤阻燃电缆，OFNP 或 OFCP 级光缆</td><td>—</td><td>—</td><td>也可采用同等级的其他电缆或光缆</td></tr>
<tr><td>公用电信配线网络接口</td><td>应为 2 个以上</td><td>宜为 2 个</td><td>宜为 1 个</td><td>—</td></tr></tbody></table>
<p>美国通信工业协会 ANSI/TIA-942-2014 根据数据中心的可用性和安全性将数据中心分为四级。不同的等级，数据中心内的设施要求也不同，级别越高要求越严格。</p>
<ul class="book-list"><li>一级为基本配置：单一的外线入口；仅接入一个运营商线路；接入机房到 MDA 和 HDA 通过单一的网络连接，不存在物理线路冗余。</li>
<li>二级为部件冗余配置：包含一级配置；关键网络设备、运营商设备、路由器、核心交换机、存储交换机等具有冗余部件（如电源和处理器）；主干和水平布线有冗余的线缆或者线芯；一个接入机房，两个外线入口。</li>
<li>三级为可在线维护：包含二级配置；至少两个运营商接入；至少两路不同的运营商链路；有两个分布在建筑物两端的处于不同防火分区的接入机房；外线接入路由间距在 20 米以上；两个接入间、MDA、IDA、HDA 之间的主干布线冗余；关键网络设备、运营商设备、核心路由器、核心交换机必须是双机热备；使用智能配线系统，符合 ANSI/TIA-606-B 标准。</li>
<li>四级为容错配置：包含三级配置；主干布线和配线设备冗余；两个区域的布线系统采用物理隔离的路由；主干布线应敷设在管道内或封闭式桥架中；所有的关键通信设备、运营商设备、核心路由器、核心交换机可可自动备份；Sessions/Connections 自动切换到备用设备；数据中心建筑的两端配置冗余的 MDA（可选），距离大于 20 米、不同的防火分区、供电电源和空调设备；关键业务水平布线系统冗余。</li></ul>
<p>表 7-2 列出了 TIA-942 对不同等级数据中心网络和布线系统的技术要求。</p></article><nav class="original-navigation"><a href="219.html">← PDF 219</a><a href="221.html">PDF 221 →</a></nav></body></html>