{"pdfPage": 221, "bookPage": 207, "title": "第7章　网络与布线系统 · 书页 207", "status": "proofread", "htmlFile": "original-pages/221.html", "figures": 1, "unresolved": [], "presentation": "book", "chapter": 7, "htmlSha256": "fabafc8fb11b942b4efbe66f2c6a16ccff1aa07ee97401f51d18163df4c3df14", "html": "<header class=\"book-running-head odd\"><span>第 7 章　网络与布线系统</span><span class=\"book-head-ornament\"></span><span>207</span></header><table class=\"book-table\" id=\"ch7-table-2\"><caption>表 7-2　不同等级数据中心布线系统的分级（TIA-942-A—2014）</caption><thead><tr><th colspan=\"5\">不同等级数据中心通信系统分级参考</th></tr><tr><th>级　别</th><th>一级</th><th>二级</th><th>三级</th><th>四级</th></tr></thead><tbody>\n<tr><td>布线、机架、机柜和路由满足 TIA 标准</td><td>是</td><td>是</td><td>是</td><td>是</td></tr>\n<tr><td>不同运营商入口路由间隔 20m 以上</td><td>否</td><td>是</td><td>是</td><td>是</td></tr>\n<tr><td>不同运营商多线接入</td><td>否</td><td>否</td><td>是</td><td>是</td></tr>\n<tr><td>冗余运营商接入机房</td><td>否</td><td>否</td><td>是</td><td>是</td></tr>\n<tr><td>冗余 MDA</td><td>否</td><td>否</td><td>否</td><td>是</td></tr>\n<tr><td>冗余 IDA</td><td>否</td><td>否</td><td>否</td><td>是</td></tr>\n<tr><td>冗余主干布线路由</td><td>否</td><td>否</td><td>是</td><td>是</td></tr>\n<tr><td>冗余水平布线路由</td><td>否</td><td>否</td><td>否</td><td>是</td></tr>\n<tr><td>路由器和交换机有冗余电源和处理器</td><td>否</td><td>是</td><td>是</td><td>是</td></tr>\n<tr><td>多路由器和交换机用于冗余</td><td>否</td><td>否</td><td>是</td><td>是</td></tr>\n<tr><td>配线架、插座和布线线缆标识符合 TIA-606-B；机柜机架前后进行标识</td><td>是</td><td>是</td><td>是</td><td>是</td></tr>\n<tr><td>跳线两端的标签名称与所连接线缆相同</td><td>否</td><td>是</td><td>是</td><td>是</td></tr>\n<tr><td>配线架和跳线编号表符合 ANSI/TIA-606-B 标准</td><td>否</td><td>否</td><td>是</td><td>是</td></tr></tbody></table>\n<h2 id=\"ch7-s2\">7.2　网络的拓扑结构</h2>\n<p>网络拓扑结构是各种网元设备之间的互联和关系。网络拓扑结构可以归结为两个基本要素：节点和链路。节点代表任意数量的网络设备，如路由器、交换机、服务器、手机、照相机或笔记本电脑。互连节点的功能顾名思义：它们把其他节点连接在一起。互连节点的实例包括路由器或交换机等。</p>\n<p>图 7-1 显示了七种基本的拓扑结构：</p><figure id=\"ch7-fig-1\" class=\"book-figure-ch7-1 \"><img src=\"assets/original-figures/p221-fig7-1.webp\" width=\"1204\" height=\"559\" alt=\"图 7-1　基本的网络拓扑\"><figcaption>图 7-1　基本的网络拓扑</figcaption></figure>"}