<!doctype html><html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>第7章　网络与布线系统 · 书页 208 · PDF 222 · 原文</title><link rel="stylesheet" href="../original-text.css"></head><body class="original-standalone"><nav class="original-navigation"><a href="221.html">← PDF 221</a><a href="../index.html#original/222">回到课程阅读器</a><a href="223.html">PDF 223 →</a></nav><p class="original-editorial">PDF第222页 · 已逐页校对</p><article class="original-prose book-faithful book-paper book-chapter-7" id="original-page-content"><header class="book-running-head even"><span>208</span><span class="book-head-ornament"></span><span>京东数据中心构建实战</span></header><ul class="book-list"><li>环型（Ring）或称为圆型（Circular）拓扑结构；</li><li>网状拓扑结构（Mesh）；</li><li>星型拓扑结构（Star）；</li><li>全连通网状拓扑结构（Fully connected）；</li><li>线型拓扑结构（Line）或称为链状拓扑结构（Daisy chain）；</li><li>树型拓扑结构（Tree）：无环的（acyclic）或多向的（multidirectional）；</li><li>总线型拓扑结构（Bus）。</li></ul>
<p>这 7 种拓扑可以混合使用。实际上，混合结构在网络架构中非常普遍。</p>
<p>GB 50174—2017 中给出了基本的数据中心网络系统架构图（如图 7-2），将数据中心网络系统分为互联网络、前端网络、后端网络和运营网络。</p><figure id="ch7-fig-2" class="book-figure-ch7-2 "><img src="../assets/original-figures/p222-fig7-2.webp" width="1044" height="905" alt="图 7-2　数据中心网络系统的基本架构图"><figcaption>图 7-2　数据中心网络系统的基本架构图</figcaption></figure>
<p>互联网络包括互联网、外联网及内联网，不同网络区域间应进行安全隔离。运营商和大中型的互联网企业都拥有多个数据中心，它们通常位于不同的园区、城市甚至国家。多个数据中心通过广域网互联起来，为不同地区的用户提供数据访问。多中心互联时，可以选择自建光纤链路传输，或者租用运营商传输网络和租用运营商 VPN 业务。</p>
<p>图 7-3 所示是一个典型的多中心互联网络拓扑。</p>
<p>前端网络的主要功能是数据交换。在传统的标准三层结构中，网络组网方式分为核心层、汇聚层和接入层，如图 7-4 所示。</p>
<ul class="book-list"><li>接入层：用于连接所有的计算节点，将工作站接入网络，在目前的数据中心中，通常以机柜交换机的形式存在；</li></ul></article><nav class="original-navigation"><a href="221.html">← PDF 221</a><a href="223.html">PDF 223 →</a></nav></body></html>