<!doctype html><html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>第7章　网络与布线系统 · 书页 210 · PDF 224 · 原文</title><link rel="stylesheet" href="../original-text.css"></head><body class="original-standalone"><nav class="original-navigation"><a href="223.html">← PDF 223</a><a href="../index.html#original/224">回到课程阅读器</a><a href="225.html">PDF 225 →</a></nav><p class="original-editorial">PDF第224页 · 已逐页校对</p><article class="original-prose book-faithful book-paper book-chapter-7" id="original-page-content"><header class="book-running-head even"><span>210</span><span class="book-head-ornament"></span><span>京东数据中心构建实战</span></header><ul class="book-list"><li>汇聚层：用于接入层的互联，并作为该汇聚区域二三层的边界，同时提供基于策略的连接，各种防火墙、负载均衡等业务也部署于此；</li><li>核心层：用于汇聚层的互联，并实现整个数据中心与外部网络的三层通信，它是网络高速交换的主干。</li></ul><figure id="ch7-fig-4" class="book-figure-ch7-4 "><img src="../assets/original-figures/p224-fig7-4.webp" width="1258" height="755" alt="图 7-4　数据中心三层网络架构图"><figcaption>图 7-4　数据中心三层网络架构图</figcaption></figure>
<p>传统的网络模型在很长一段时间内，支撑了各种类型的数据中心，但传统三层的网络拓扑没有明确的模块化、区域化的理念，设备利用率和能效较低，逐渐成为业务发展的瓶颈。随着以太网技术的发展和云计算大量采用虚拟化技术后，LAN 网络层也有新的架构出现，加上虚拟化 I/O 技术的发展，有助于较好的改善网络节点的延时。低延时的网络是云计算数据中心发展的基本要求，根据这样的要求，越来越多的数据中心采用了 Fabric 类型的网络架构，从而也促使网络架构从传统的三层网络架构减为二层网络架构，而各网络设备之间的连接关系变得更加复杂。</p>
<p>矩阵架构可为任意两个交换机节点提供低延迟和高带宽的通信，可以配合高扩展性的模块化子集设计。</p>
<p>二层网络架构的几种拓扑结构如图 7-5、图 7-6、图 7-7 所示。</p>
<p>后端网络的主要功能是存储，存储网络交换机宜与存储设备贴邻部署，存储网络的连接应尽量减少无源连接点的数量，以保证存储网络低延时、无丢包的性能。</p>
<p>服务器与网络设备或存储设备的距离应由网络应用类型和传输介质决定。</p>
<p>运营网络包括带内管理网络及带外管理网络。带内管理是指管理控制信息与业务数据信息使用同一个网络接口和通道传送，带外管理是指通过独立于业务数据网络之外的专用管理接口和通道对网络设备和服务器设备进行集中化管理。A 级机房应单独部署带外管理网络，服务器带外管理网络和网络设备带外管理网络可使用相同的物理网络。</p></article><nav class="original-navigation"><a href="223.html">← PDF 223</a><a href="225.html">PDF 225 →</a></nav></body></html>