<!doctype html><html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>第7章　网络与布线系统 · 书页 212 · PDF 226 · 原文</title><link rel="stylesheet" href="../original-text.css"></head><body class="original-standalone"><nav class="original-navigation"><a href="225.html">← PDF 225</a><a href="../index.html#original/226">回到课程阅读器</a><a href="227.html">PDF 227 →</a></nav><p class="original-editorial">PDF第226页 · 已逐页校对</p><article class="original-prose book-faithful book-paper book-chapter-7" id="original-page-content"><header class="book-running-head even"><span>212</span><span class="book-head-ornament"></span><span>京东数据中心构建实战</span></header><h2 id="ch7-s3">7.3　布线系统的构成</h2>
<p>综合布线系统是建筑物内或建筑群之间的一个模块化、灵活性极高的信息传输通道，是智能建筑的“信息高速公路”。布线系统是搭建数据中心的基础设施之一，是计算机网络的物理承载平台。通过结构化、高密度、高带宽、高可靠性的布线系统，保证网络的数据传输、系统高可用性和安全性。因此数据中心布线系统与网络系统架构密切相关，数据中心布线系统应根据网络架构进行设计。</p>
<h3 id="ch7-s3-1">7.3.1　数据中心的布线空间</h3>
<p>布线空间用于放置通信线缆和设备。典型的数据中心布线空间包括接入间、主配线区 MDA，中间配线区 IDA（可选），水平配线区 HDA，区域配线区 ZDA 和设备配线区 EDA。</p>
<p>除了 MDA 和 EDA 外，并不是所有的布线空间都是必需的。这些布线空间的大小取决于数据中心网络的规划和需求。</p>
<p>数据中心布线空间的构成如图 7-8 所示。</p><figure id="ch7-fig-8" class="book-figure-ch7-8 "><img src="../assets/original-figures/p226-fig7-8.webp" width="1471" height="1258" alt="图 7-8　数据中心布线空间构成图"><figcaption>图 7-8　数据中心布线空间构成图</figcaption></figure></article><nav class="original-navigation"><a href="225.html">← PDF 225</a><a href="227.html">PDF 227 →</a></nav></body></html>