{"pdfPage": 227, "bookPage": 213, "title": "第7章　网络与布线系统 · 书页 213", "status": "proofread", "htmlFile": "original-pages/227.html", "figures": 1, "unresolved": [], "presentation": "book", "chapter": 7, "htmlSha256": "106ea83b62630165a871f79544b4d9d45f54cd4f74048ea47e372970a22458a1", "html": "<header class=\"book-running-head odd\"><span>第 7 章　网络与布线系统</span><span class=\"book-head-ornament\"></span><span>213</span></header><h4>1. 进线间</h4>\n<p>进线间是数据中心布线系统和外部配线、公用网络之间实现接口与互通交接的场地，主要用于电信缆线的接入，以及电信业务经营者的通信设备和企事业数据中心自身所需的数据通信接入设备的放置。这些用于分界的连接硬件设施在进线间内经过通信缆线交叉转接，接入数据中心内。</p>\n<p>进线间应满足多家接入电信业务经营者的需要。</p>\n<p>进线间可以设置在主机房内部，也可与主配线（MDA）区合并。基于安全目的，进线间最好设置在主机房之外。根据冗余级别或层次要求的不同，进线间可设置多个。在数据中心面积非常大的情况下，次进线间就显得非常必要，这是为了让进线间尽量与机房设备靠近，以使设备之间的连接缆线不超过线路的最大传输距离要求。</p>\n<p>如果数据中心只占建筑物之中的若干区域，则建筑物进线间、数据中心主进线间和可选的次进线间的关系如图 7-9 所示。若建筑物只有一处外线进口，数据中心主进线间的进线也可经由建筑物进线间引入。</p><figure id=\"ch7-fig-9\" class=\"book-figure-ch7-9 \"><img src=\"assets/original-figures/p227-fig7-9.webp\" width=\"1409\" height=\"742\" alt=\"图 7-9　进线间、数据中心主进线间及次进线间的互通关系\"><figcaption>图 7-9　进线间、数据中心主进线间及次进线间的互通关系</figcaption></figure>\n<h4>2. 主配线区（MDA）</h4>\n<p>主配线区包括主交叉连接（MC）配线设备，它是数据中心布线系统的中心配线点。当设备直接连接到主配线区时，主配线区可以包括水平交叉连接（HC）的配线设备。主配线区可以在数据中心网络核心的路由器、交换机、存储区域网络交换设备和语音交换设备的支持下，服务于一个或多个不同地点的数据中心内部的中间配线区、水平配线区或设备配线区，以及各个数据中心外部的电信间，并为办公区域、操作中心和其他一些外部支持区域提供服务和支持。有时，接入电信业务经营者的通信设备（如通信的传输设施）也被放置在该区域，以避免因缆线超出规定传输距离，或考虑数据中心布线系统及通信设备可直接与安装于进线间的电信业务经营者的通信业务接入设施实现互通。主配线区位于主机房内</p>"}