{"pdfPage": 228, "bookPage": 214, "title": "第7章　网络与布线系统 · 书页 214", "status": "proofread", "htmlFile": "original-pages/228.html", "figures": 0, "unresolved": [], "presentation": "book", "chapter": 7, "htmlSha256": "54fe914649ef3b50c758991e24d46da7fb2b699e2c2133f72cd76bd5009553f9", "html": "<header class=\"book-running-head even\"><span>214</span><span class=\"book-head-ornament\"></span><span>京东数据中心构建实战</span></header><p class=\"book-continuation\">部，为提高其安全性，主配线区也可以设置在主机房的一个专属空间内。每一个数据中心应该至少有一个主配线区。</p>\n<h4>3. 中间配线区（IDA）</h4>\n<p>可选的中间配线区用于支持中间交叉连接（IC），常见于占据多个建筑物、多个楼层或多个机房的大型数据中心。每间房间、每个楼层甚至每个建筑物都可以有一个或多个中间配线区，并服务一个或多个水平配线区和设备配线区，以及主机房以外的一个或多个电信间。</p>\n<p>作为第二级主干，交叉的配线设备位于主配线区和水平配线区之间。</p><p>中间配线区可包含有源设备。</p>\n<h4>4. 水平配线区（HDA）</h4>\n<p>水平配线区用来服务于不直接连接到主配线区的 HC 设备。水平配线区主要包括水平配线设备、为终端设备服务的局域网交换机、存储区域网络交换机和 KVM 交换机。小型的数据中心可以不设水平配线区，而由主配线区来支持。一个数据中心可以有设置于各个楼层的主机房，每一层至少含有一个水平配线区，如果设备配线区的水平配线距离超过水平缆线长度的限制，可以设置多个水平配线区。</p>\n<p>在数据中心中，水平配线区为位于设备配线区的终端设备提供网络连接，连接数量取决于连接的设备端口数量和线槽通道的空间容量，应该为日后的发展预留空间。</p>\n<h4>5. 区域配线区（ZDA）</h4>\n<p>在大型计算机房中，为了在水平配线区与终端设备之间获得更高的配置灵活性，水平布线系统中可以包含一个可选择的对接点，叫作区域配线区。区域配线区位于设备经常移动或变化的区域，可以采用通过集合点（CP）的配线设施完成缆线的连接，也可以设置区域插座连接多个相邻区域的设备。区域配线区不可存在交叉连接，在同一个水平缆线布放的路由中，不得超过一个区域配线区。区域配线区中不可使用有源设备。</p>\n<h4>6. 设备配线区（EDA）</h4>\n<p>设备配线区是分配给终端设备安装的空间，这些终端设备包含各类服务器、存储设备、计算机及相关的外围设备等。设备配线区的水平缆线端接在固定于机柜或机架的连接硬件上。每个设备配线区的机柜需设置足够数量的电源插座和连接硬件，使设备缆线和电源线的长度减少至最短距离。</p>\n<h4>7. 电信间</h4>\n<p>电信间是数据中心内支持主机房以外的布线空间，包括行政管理区、辅助区和支持区。电信间用于安置为支持数据中心的正常办公及操作维护提供本地数据、视频、弱电和语音通信服务的各种设备。电信间一般位于主机房外部，但是如果有需要，它也可以和主配线区或水平配线区合并。</p>"}