<!doctype html><html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>第7章　网络与布线系统 · 书页 215 · PDF 229 · 原文</title><link rel="stylesheet" href="../original-text.css"></head><body class="original-standalone"><nav class="original-navigation"><a href="228.html">← PDF 228</a><a href="../index.html#original/229">回到课程阅读器</a><a href="230.html">PDF 230 →</a></nav><p class="original-editorial">PDF第229页 · 已逐页校对</p><article class="original-prose book-faithful book-paper book-chapter-7" id="original-page-content"><header class="book-running-head odd"><span>第 7 章　网络与布线系统</span><span class="book-head-ornament"></span><span>215</span></header><p>数据中心电信间与建筑物电信间属于功能相同，但服务对象不同的空间。建筑物电信间主要服务于楼层的配线设施。</p>
<h4>8. 行政管理区</h4><p>行政管理区是日常行政管理及客户对托管设备进行管理的场所，包括办公室、门厅、值班室、盥洗室、更衣间和用户工作室等。行政管理区可根据服务人员工位数量设置数据和语音信息点。</p>
<h4>9. 辅助区</h4><p>辅助区是用于电子信息设备和软件的安装、调试、维护、运行监控和管理的场所，包括进线间、测试机房、总控中心、消防和安防控制室、拆包区、备件库、打印室、维修室等区域。辅助区可根据工位数量与设备的应用需要设置数据和语音信息点，并且通过水平缆线连至电信间。</p>
<h4>10. 支持区</h4><p>支持区是为主机房、辅助区提供动力支持和安全保障的区域，包括变配电室、柴油发电机房、电池室、空调机房、动力站房、不间断电源系统用房、消防设施用房等。支持区可以以整个空间的设备机柜（架）或单个设备（台）或控制模块为单位，设置相应的数据和语音信息点，并且通过水平缆线连至电信间。</p>
<p>数据中心由主机房、支持区、辅助区和行政管理区等几个相互关联的部分组成，其中信息机房的综合布线系统最为关键。但数据中心作为一个整体，支持区、辅助区和行政管理区的综合布线系统也非常重要，它的设计是否合理，直接决定了数据中心运维工程师的工作难易程度。</p>
<h3 id="ch7-s3-2">7.3.2　数据中心布线系统的拓扑结构</h3>
<h4>1. 水平布线</h4>
<p>水平布线采用星型拓扑结构，每个设备配线区的连接端口应通过水平线缆连接到水平配线区或主配线区的水平交叉连接配线模块。水平布线包含水平线缆、端接配线设备、设备线缆、跳线，以及区域配线区的区域插座或集合点。在设备配线区的连接端口至水平配线区的水平交叉连接配线模块之间的水平布线系统中，不能含有多于一个的区域配线区的集合点，信道最多只能存在 4 个连接器件（包括设备配线区信息点、集合点及水平交叉连接的 2 个模块），组成方式如图 7-10 所示。</p>
<p>为了适应现今的通信业务需求，水平布线系统的规划设计应尽量方便维护和避免以后设备的重新安装，同时也应该适应未来的设备和服务变更。</p>
<p>不管采用何种传输介质，水平布线系统链路的传输距离不能够超过 90m，信道的最大距离则不能超过 100m。若数据中心不设水平配线区，当设备配线区的有源设备采用光缆直接连至主配线区设备时，包含主配线区设备光缆、光纤跳线与设备配线区设备光缆在内的</p></article><nav class="original-navigation"><a href="228.html">← PDF 228</a><a href="230.html">PDF 230 →</a></nav></body></html>