<!doctype html><html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>第7章　网络与布线系统 · 书页 216 · PDF 230 · 原文</title><link rel="stylesheet" href="../original-text.css"></head><body class="original-standalone"><nav class="original-navigation"><a href="229.html">← PDF 229</a><a href="../index.html#original/230">回到课程阅读器</a><a href="231.html">PDF 231 →</a></nav><p class="original-editorial">PDF第230页 · 已逐页校对</p><article class="original-prose book-faithful book-paper book-chapter-7" id="original-page-content"><header class="book-running-head even"><span>216</span><span class="book-head-ornament"></span><span>京东数据中心构建实战</span></header><p class="book-continuation">多模光纤布线信道的最大传输距离不应超过 300m（使用 OM4 多模光缆，可将最大传输距离延伸到 550m）；当采用 4 对对绞电缆时，布线链路（不包含主配线区设备电缆、跳线与设备配线区设备电缆）的最大传输距离不应超过 90m，信道（包含主配线区设备电缆、跳线与设备配线区设备电缆）的最大传输距离不超过 100m。</p><figure id="ch7-fig-10" class="book-figure-ch7-10 "><img src="../assets/original-figures/p230-fig7-10.webp" width="1438" height="810" alt="图 7-10　典型的星型拓扑水平布线系统图"><figcaption>图 7-10　典型的星型拓扑水平布线系统图</figcaption></figure>
<p>如果在配线区使用过长的跳线和设备缆线，则水平缆线的最大距离应适当减小。水平缆线和设备缆线、跳线的总长度应能满足相关的规定和传输性能的要求。</p>
<p>基于补偿插入损耗对于传输指标影响的考虑，区域配线区采用区域插座的方案时，水平布线系统信道构成如图 7-11 所示。工作区设备线缆的最大长度由以下公式计算得出：</p><figure id="ch7-fig-11" class="book-figure-ch7-11 "><img src="../assets/original-figures/p230-fig7-11.webp" width="1406" height="325" alt="图 7-11　水平布线系统信道（区域插座）构成"><figcaption>图 7-11　水平布线系统信道（区域插座）构成</figcaption></figure><math display="block"><mi>C</mi><mo>=</mo><mo>（</mo><mn>102</mn><mo>−</mo><mi>H</mi><mo>）</mo><mo>/</mo><mo>（</mo><mn>1</mn><mo>+</mo><mi>D</mi><mo>）</mo></math><math display="block"><mi>Z</mi><mo>=</mo><mi>C</mi><mo>−</mo><mi>T</mi><mo>≤</mo><mn>22</mn><mtext>m</mtext></math>
<p>22m 是针对使用 24AWG（线规）的 UTP（非屏蔽电缆）或 STP（屏蔽电缆）来说的，如果采用 26AWG（线规）的 STP（屏蔽电缆），则 <i>Z</i>≤17m。</p>
<p>式中：</p><p class="book-symbol-line"><i>C</i>——是区域配线区线缆、设备电缆和跳线的长度总和；</p></article><nav class="original-navigation"><a href="229.html">← PDF 229</a><a href="231.html">PDF 231 →</a></nav></body></html>