{"pdfPage": 231, "bookPage": 217, "title": "第7章　网络与布线系统 · 书页 217", "status": "proofread", "htmlFile": "original-pages/231.html", "figures": 1, "unresolved": [], "presentation": "book", "chapter": 7, "htmlSha256": "497048e273c537928e22d8156d091fed310d3b8d0f210bb2823e61d6fafe5ed1", "html": "<header class=\"book-running-head odd\"><span>第 7 章　网络与布线系统</span><span class=\"book-head-ornament\"></span><span>217</span></header><p class=\"book-symbol-line\"><i>H</i>——是水平线缆的长度（H+C≤100m）；</p>\n<p class=\"book-symbol-line\"><i>D</i>——是跳线类型的降级因子，对于 24AWG-UTP/24AWG-STP 电缆取 0.2，对于 26AWG-STP 电缆取 0.5；</p>\n<p class=\"book-symbol-line\"><i>Z</i>——是区域配线区的信息插座连接至设备线缆的最长距离；</p>\n<p class=\"book-symbol-line\"><i>T</i>——是水平交叉连接配线区跳线和设备电缆的长度总和。</p>\n<p>在设置了区域配线区时，水平布线线缆的长度要求如图 7-12 所示。</p><figure id=\"ch7-fig-12\" class=\"book-figure-ch7-12 \"><img src=\"assets/original-figures/p231-fig7-12.webp\" width=\"1437\" height=\"567\" alt=\"图 7-12　水平布线线缆长度示意图\"><figcaption>图 7-12　水平布线线缆长度示意图</figcaption></figure>\n<p>对于设备配线区内相邻或同一列的机架或机柜内的设备之间，允许点对点布线连接，连接线缆长度不应大于 15m。</p>\n<p>实际上，在数据中心中，随着 40G 和 100G 网络的应用，对绞电缆的长度已规定不超过 30m。</p>\n<p>承担数据业务的水平子系统应采用 OM3/OM4 多模光缆、单模光缆或 6A 类及以上对绞电缆，传输介质各组成部分的等级应保持一致；两芯的光纤在布放时，光纤适配器应采用 LC 接口；12 芯及以上的光缆主干或水平布线系统宜采用多芯 MPO/MTP 预端接系统；存储网络的布线系统宜采用多芯 MPO/MTP 预端接系统。</p>\n<h4>2. 主干布线系统</h4><p>主干布线采用星型拓扑结构，为主配线区、中间配线区、水平配线区、进线间和电信间之间的连接。主干布线包含主干缆线、主交叉连接、中间交叉连接及水平交叉连接配线模块、设备缆线以及跳线。主干布线系统的信道的组成方式如图 7-13 所示。</p>\n<p>（1）主干布线设计同样应满足在寿命周期内，不增加新的布线就能适应业务要求的增长及系统设施的变更。每个水平配线区的水平交叉连接的配线模块直接与主配线区的主交叉连接配线模块或中间配线区的中间交叉连接配线模块相连时，不允许在缆线的路由中存在交叉连接。</p>\n<p>（2）允许水平配线区（HDA）之间通过主干缆线互连，这种互连是非星型拓扑结构的，作为主配线区和水平配线区之间的主干连接路由的冗余备份，或用于支持某些旧有应用时</p>"}