{"pdfPage": 232, "bookPage": 218, "title": "第7章　网络与布线系统 · 书页 218", "status": "proofread", "htmlFile": "original-pages/232.html", "figures": 1, "unresolved": [], "presentation": "book", "chapter": 7, "htmlSha256": "6acbc457700e5b2fbdae9fd8dbfbb2456ffb4ea45fc88a11f27135424856bffe", "html": "<header class=\"book-running-head even\"><span>218</span><span class=\"book-head-ornament\"></span><span>京东数据中心构建实战</span></header><p class=\"book-continuation\">避免距离超长的问题。</p><figure id=\"ch7-fig-13\" class=\"book-figure-ch7-13 \"><img src=\"assets/original-figures/p232-fig7-13.webp\" width=\"1163\" height=\"728\" alt=\"图 7-13　典型的星型拓扑主干布线系统图\"><figcaption>图 7-13　典型的星型拓扑主干布线系统图</figcaption></figure>\n<p>（3）为了避免进线电路超过最大长度限制的要求，允许在水平交叉连接和次进线间之间设置互连布线路由。</p>\n<p>主干缆线最长支持的传输距离与网络应用及采用何种传输介质有关，主干缆线和设备缆线、跳线的总长度应能满足相关的规定和传输性能的要求。为了缩短布线系统中缆线的传输距离，一般将主交叉连接设置在数据中心的中间位置。超出这些距离限制要求的布线系统可以增加中间配线区，或将其拆分成多个主机房分区，每个分区内的主干缆线长度都应能满足标准的要求。分区间的互联不属于本文定义范畴，可以参照广域网中布线系统缆线连接的应用情况。</p>\n<p>表 7-3 为各类线缆针对不同网络应用的最大长度限制：</p>\n<table class=\"book-table\" id=\"ch7-table-3\"><caption>表 7-3　各类线缆针对不同网络应用的最大长度</caption><thead><tr><th>应　用</th><th>传 输 介 质</th><th>类　别</th><th>最 长 距 离</th><th>波　长</th></tr></thead><tbody>\n<tr><td>10GBASE-T</td><td>双绞线</td><td>6 类或 E 级 UTP</td><td>最长 37m</td><td>—</td></tr>\n<tr><td>10GBASE-T</td><td>双绞线</td><td>6A 类或 EA 级 UTP</td><td>100m</td><td>—</td></tr>\n<tr><td>10GBASE-T</td><td>双绞线</td><td>6A 类或 EA 级 F/UTP</td><td>100m</td><td>—</td></tr>\n<tr><td>10GBASE-T</td><td>双绞线</td><td>F 或 FA 级（屏蔽）</td><td>100m</td><td>—</td></tr>\n<tr><td>10GBASE-CX4</td><td>同轴</td><td>无</td><td>10～15m</td><td>—</td></tr>\n<tr><td>10GBASE-SX</td><td>62.5 多模</td><td>160/500MHz·km</td><td>28m</td><td>850nm</td></tr>\n<tr><td>10GBASE-SX</td><td>62.5 多模</td><td>200/500MHz·km</td><td>28m</td><td>850nm</td></tr>\n<tr><td>10GBASE-SX</td><td>50 多模</td><td>500/500MHz·km</td><td>86m</td><td>850nm</td></tr>\n<tr><td>10GBASE-SX</td><td>50 多模</td><td>2000/500MHz·km</td><td>300m</td><td>850nm</td></tr></tbody></table>"}