<!doctype html><html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>第7章　网络与布线系统 · 书页 219 · PDF 233 · 原文</title><link rel="stylesheet" href="../original-text.css"></head><body class="original-standalone"><nav class="original-navigation"><a href="232.html">← PDF 232</a><a href="../index.html#original/233">回到课程阅读器</a><a href="234.html">PDF 234 →</a></nav><p class="original-editorial">PDF第233页 · 已逐页校对</p><article class="original-prose book-faithful book-paper book-chapter-7" id="original-page-content"><header class="book-running-head odd"><span>第 7 章　网络与布线系统</span><span class="book-head-ornament"></span><span>219</span></header><table class="book-table" id="ch7-table-3-cont"><caption>（续）</caption><thead><tr><th>应　用</th><th>传 输 介 质</th><th>类　别</th><th>最 长 距 离</th><th>波　长</th></tr></thead><tbody>
<tr><td>10GBASE-LX</td><td>单模</td><td>—</td><td>10km</td><td>1310nm</td></tr>
<tr><td>10GBASE-EX</td><td>单模</td><td>—</td><td>40m</td><td>1550nm</td></tr>
<tr><td>10GBASE-LRM</td><td>所有多模</td><td>—</td><td>220m</td><td>1300nm</td></tr>
<tr><td>10GBASE-LX4</td><td>所有多模</td><td>—</td><td>300m</td><td>1300nm</td></tr>
<tr><td>10GBASE-LX4</td><td>单模</td><td>—</td><td>10km</td><td>1310nm</td></tr></tbody></table>
<p>同水平布线系统一样，主干布线系统也应采用 OM3/OM4 多模光缆、单模光缆或 6A 类及以上对绞电缆，传输介质各组成部分的等级应保持一致；两芯的光纤在布放时，光纤适配器应采用 LC 接口；12 芯及以上的光缆主干或水平布线系统宜采用多芯 MPO/MTP 预端接系统。</p>
<p>主干布线系统应采用冗余配置。</p>
<h4>3. 支持空间的布线设计</h4>
<p>行政管理区域应按照 GB 50311—2016《综合布线系统工程设计规范》实施布线，所有水平线缆连至数据中心电信间。</p>
<p>辅助区的测试机房、监控控制台和打印室需要比标准办公工作区配置更多的信息插座和铺设更多的线路。可咨询用户方和相关技术人员来确定具体的数量。此外，监控中心的大量显示设备（如监视器和电视机）也需要数据网络接口。</p>
<p>支持区的配电室、柴油发电机房、UPS 室、电池室、空调机房、动力站房、消防设施用房、消防和安防控制室等，房内至少需要设置一个电话信息点，另外机电室需要至少一个数据网络接口以连接设备管理系统。</p>
<p>支持空间各个区域的信息插座的数量确定可参照图 7-14。</p><figure id="ch7-fig-14" class="book-figure-ch7-14 "><img src="../assets/original-figures/p233-fig7-14.webp" width="1189" height="565" alt="图 7-14　支持空间各个区域信息插座分布图"><figcaption>图 7-14　支持空间各个区域信息插座分布图</figcaption></figure>
<h4>4. 基础的数据中心布线架构</h4><p>一个基础的数据中心包含单一的进线间、一个或多个电信间、一个 MDA、和几个 HDA，基础的数据中心布线架构如图 7-15 所示。</p></article><nav class="original-navigation"><a href="232.html">← PDF 232</a><a href="234.html">PDF 234 →</a></nav></body></html>