<!doctype html><html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>第7章　网络与布线系统 · 书页 222 · PDF 236 · 原文</title><link rel="stylesheet" href="../original-text.css"></head><body class="original-standalone"><nav class="original-navigation"><a href="235.html">← PDF 235</a><a href="../index.html#original/236">回到课程阅读器</a><a href="237.html">PDF 237 →</a></nav><p class="original-editorial">PDF第236页 · 已逐页校对</p><article class="original-prose book-faithful book-paper book-chapter-7" id="original-page-content"><header class="book-running-head even"><span>222</span><span class="book-head-ornament"></span><span>京东数据中心构建实战</span></header><p class="book-continuation">机柜的进风量，影响冷却效果。连接关系如图 7-18 所示。</p><figure id="ch7-fig-18" class="book-figure-ch7-18 "><img src="../assets/original-figures/p236-fig7-18.webp" width="1440" height="877" alt="图 7-18　End-of-Row/EoR 设置方案"><figcaption>图 7-18　End-of-Row/EoR 设置方案</figcaption></figure>
<h4>2. Middle-of-Row/MoR</h4><p>MoR 的基本概念与 EoR 一样，都是采用交换机来集中支持多个机柜设备的接入。从图 7-19 可以看出，二者的主要区别在于摆放列头机柜的位置，MoR 是将其放在每一列机柜的中间。MoR 的设置方式可以使得缆线从中间位置的列柜向两端布放，降低缆线在布线通道出入口的拥堵现象，并减少缆线的平均长度，也适合实施定制长度的预端接系统，而且对布线机柜内配线设备的交叉连接和管理比 EoR 更方便。连接关系如图 7-19 所示。</p><figure id="ch7-fig-19" class="book-figure-ch7-19 "><img src="../assets/original-figures/p236-fig7-19.webp" width="1326" height="751" alt="图 7-19　Middle-of-Row/MoR 设置方案"><figcaption>图 7-19　Middle-of-Row/MoR 设置方案</figcaption></figure></article><nav class="original-navigation"><a href="235.html">← PDF 235</a><a href="237.html">PDF 237 →</a></nav></body></html>