{"pdfPage": 237, "bookPage": 223, "title": "第7章　网络与布线系统 · 书页 223", "status": "proofread", "htmlFile": "original-pages/237.html", "figures": 1, "unresolved": [], "presentation": "book", "chapter": 7, "htmlSha256": "3407f476e0d1eac913a9236774e75e914142f8e3020a51055af03bdaee5abce3", "html": "<header class=\"book-running-head odd\"><span>第 7 章　网络与布线系统</span><span class=\"book-head-ornament\"></span><span>223</span></header><h4>3. Top-of-Rack/ ToR</h4>\n<p>典型的 ToR 配置是将 1U 高度的接入层交换机放在每一个设备区机柜顶部，通过对绞电缆或光缆以永久链路方式连接至水平配线区配线设备，而机柜内的所有服务器通过设备缆线直接连接到 ToR 交换机。这样做的好处是，每一个机柜可以通过交换机的上联端口以较少的光缆纤芯数量连接到水平配线区，对绞电缆主要用于机柜内设备之间的连接。针对 10G 端口的服务器，机柜内可采用专用高速光 / 电缆设备缆线在交换机和服务器之间建立互联。但是，有可能服务器的数量不足以使交换机的端口完全得到利用，造成交换机网络资源的浪费。另外也会使布线系统的管理方式更为分散，不像 EoR/MoR 那样集中。连接关系如图 7-20 所示。</p><figure id=\"ch7-fig-20\" class=\"book-figure-ch7-20 \"><img src=\"assets/original-figures/p237-fig7-20.webp\" width=\"1440\" height=\"796\" alt=\"图 7-20　Top-of-Rack/ ToR 设置方案\"><figcaption>图 7-20　Top-of-Rack/ ToR 设置方案</figcaption></figure>\n<h3 id=\"ch7-s4-2\">7.4.2　刀片式服务器</h3>\n<p>利用刀片服务器的整合能力（如 Ethernet、Fiber Channel、InfiniBand），在服务器内部设置交换机，以汇聚刀片服务器的缆线，降低出线量。这样对绞电缆数量会大量地减少。但目前能支持整合刀片服务器的交换机不是很多，设计的选择和余地较少。连接关系见图 7-21。</p>\n<h3 id=\"ch7-s4-3\">7.4.3　模块化 POD 方案</h3>\n<p>模块化 POD 是一组多功能的机柜，可优化供电、冷却和布线技术的效能。POD 设计可根据需求缩放，并能够方便地重复。</p>\n<p>POD 中的布线一般采用 ToR 结构，在服务器和机柜顶部交换机之间，采用 10G Base-T 对绞电缆布线支持单元内的输入 / 输出连接。在机柜内或服务器机柜组内仅需要少量光纤连</p>"}