{"pdfPage": 238, "bookPage": 224, "title": "第7章　网络与布线系统 · 书页 224", "status": "proofread", "htmlFile": "original-pages/238.html", "figures": 1, "unresolved": [], "presentation": "book", "chapter": 7, "htmlSha256": "46843aa3b18dc63fefa2b23ee66e1580c168f023c563bec5b30dd0eab173e0c4", "html": "<header class=\"book-running-head even\"><span>224</span><span class=\"book-head-ornament\"></span><span>京东数据中心构建实战</span></header><p class=\"book-continuation\">接来延伸到汇聚层。这种设计有助于减少交换机的数量，节省数据中心机架空间，同时降低基建成本和运营成本。</p><figure id=\"ch7-fig-21\" class=\"book-figure-ch7-21 \"><img src=\"assets/original-figures/p238-fig7-21.webp\" width=\"1441\" height=\"795\" alt=\"图 7-21　刀片式服务器整合方案\"><figcaption>图 7-21　刀片式服务器整合方案</figcaption></figure>\n<p>以上几种网络组网方式导致的水平配线区至设备配线区的水平布线系统所采用的器件和缆线数量都大不相同，所以需要先确定交换机的设置位置，然后再决定水平布线系统的设计方案。</p>\n<h2 id=\"ch7-s5\">7.5　产品分析与应用技术要点</h2>\n<p>承载数据中心布线系统的产品种类繁多，对布线产品进行选择时，应考虑系统的模块化架构，做到简单灵活、可操作性和实用性强。同时，应具备足够的扩充空间，能够支持未来技术的发展。应根据数据中心的规模和网络的吞吐量，选择合适的供货商和产品配置。</p>\n<h3 id=\"ch7-s5-1\">7.5.1　线缆</h3>\n<p>TIA-942 布线标准认可多种介质类型，用以支持广泛的网络应用。但是建议新建数据中心尽量采用支持高传输带宽的布线介质，以最大化地适应未来网络的传输能力，保持基础布线系统的使用寿命。</p>\n<p>TIA-942 标准推荐使用的布线传输介质有如下几种。</p>\n<h4>1. 100 欧姆平衡双绞线</h4>\n<p>建议 6 类 /E 级（GB 50311—2007）、6A 类 /EA 级（ANSI/TIA/EIA-568-B.2-10、ISO/IEC11801: 2008）或 F/FA 级（GB 50311—2007, ISO/IEC11801:2008）。GB 50174—2017《数据中心设计规范》中对双绞线的建议是“6A 类及以上对绞电缆”。6A 类线缆由 ANSI/TIA-</p>"}