<!doctype html><html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>第7章　网络与布线系统 · 书页 225 · PDF 239 · 原文</title><link rel="stylesheet" href="../original-text.css"></head><body class="original-standalone"><nav class="original-navigation"><a href="238.html">← PDF 238</a><a href="../index.html#original/239">回到课程阅读器</a><a href="240.html">PDF 240 →</a></nav><p class="original-editorial">PDF第239页 · 已逐页校对</p><article class="original-prose book-faithful book-paper book-chapter-7" id="original-page-content"><header class="book-running-head odd"><span>第 7 章　网络与布线系统</span><span class="book-head-ornament"></span><span>225</span></header><p class="book-continuation">568-C.2 标准定义，可以支持 10Gb/s 的传输速率和 100m 的传输距离。其支持的带宽达到了 500MHz，远高于六类布线的 250MHz。6A 类网线由包含 4 个线对的双绞线和 RJ45 水晶头组成，可以完全向后兼容六类、超五类等双绞线。据估计，6A 类线缆可以满足未来至少 10 年的网络布线需求。</p>
<h4>2. 多模光缆</h4><p>62.5/125μm 或 50/125μm（ANSI/TIA/EIA-568-B.3），建议选用 50/125μm，850nm 工作波长的激光优化多模光缆（ANSI/TIA/EIA-568-B.3-1）。TIA-942—2014B 标准不再支持 OM1/OM2 光纤的使用，最低光介质要求为 OM3，推荐使用 OM4 光纤。相比 OM3，目前 OM4 的优势还未充分显现，未来的技术有望使得 OM4 的卓越性能被全部利用起来。</p>
<p>数据中心标准的光纤接口类型是支持 2 芯光纤的 LC 接口和支持多芯光纤的 MTP/MPO 接口。MTP 接头是精度和性能指标更高的 MPO 接头。MPO 接头有 12 芯或 24 芯多种规格，比较常见的是 12 芯结构，它对应了 IEEE 所颁布的 40GbE 和 100GbE 标准，在多芯的多模光纤上进行并行传输。</p>
<h4>3. 单模光缆（ANSI/TIA/EIA-568-B.3）</h4><p>目前在通信网络中最常用的单模光纤是 G.652、G.655 和 G.656，如表 7-4 所示。</p>
<table class="book-table" id="ch7-table-4"><caption>表 7-4　通信光纤名称编号表</caption><thead><tr><th>IEC 分类编号</th><th>光 纤 名 称</th><th>ITU-T 建议编号</th></tr></thead><tbody>
<tr><td>B1.1</td><td>非色散位移单模光纤</td><td>G.652A,B</td></tr><tr><td>B1.2</td><td>截止波长位移单模光纤</td><td>G.654</td></tr><tr><td>B1.3</td><td>波长扩展的非色散位移单模光纤</td><td>G.652C</td></tr><tr><td>B2</td><td>色散位移单模光纤</td><td>G.653</td></tr><tr><td>B4</td><td>非零色散位移单模光纤</td><td>G.655</td></tr></tbody></table>
<p>除以上介质外，TIA-942 认可的同轴介质为 75Ω（型号是 734 和 735）同轴电缆（符合 TelcordiaGR-139-CORE）及同轴连接头（ANSIT1.404）。这些电缆和连接头建议用于支持 E-1 及 E-3 传输速率接口电路。</p>
<h3 id="ch7-s5-2">7.5.2　机柜和机架</h3><p>数据中心的机柜和机架是 IT 设备的物理承载。</p>
<p>机架是一种框架式的承载体，相对于机柜，机架呈现一种开放式的结构，没有前后门和侧板，一般分为二立柱和四立柱两种。机柜为封闭式结构，一般用于安装网络设备、服务器和存储设备等，也可以安装配线设备，有 600×600、600×800、600×900、600×1000、600×1200、800×800、800×1000、800×1200 等规格。宽度为 600mm 的机柜没有垂直线槽，一般用于安装服务器设备；宽度为 800mm 的机柜两侧有垂直线槽，适合</p></article><nav class="original-navigation"><a href="238.html">← PDF 238</a><a href="240.html">PDF 240 →</a></nav></body></html>