<!doctype html><html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>第7章　网络与布线系统 · 书页 226 · PDF 240 · 原文</title><link rel="stylesheet" href="../original-text.css"></head><body class="original-standalone"><nav class="original-navigation"><a href="239.html">← PDF 239</a><a href="../index.html#original/240">回到课程阅读器</a><a href="241.html">PDF 241 →</a></nav><p class="original-editorial">PDF第240页 · 已逐页校对</p><article class="original-prose book-faithful book-paper book-chapter-7" id="original-page-content"><header class="book-running-head even"><span>226</span><span class="book-head-ornament"></span><span>京东数据中心构建实战</span></header><p class="book-continuation">跳线较多的环境，一般作为配线柜和网络柜。标准的机架和机柜安装空间通常为 42U，也有一些超过 42U 的特殊应用需求，通常建议在实际使用时选择标准 19 英寸宽 42U 的机柜 / 机架，以便于设备上架或在顶部安装连接硬件。</p>
<p>机柜、机架的构成如图 7-22 所示。</p><figure id="ch7-fig-22" class="book-figure-ch7-22 "><img src="../assets/original-figures/p240-fig7-22.webp" width="945" height="585" alt="图 7-22　机柜、机架构成图"><figcaption>图 7-22　机柜、机架构成图</figcaption></figure>
<p>机柜深度应该足够安放服务器、交换机等 IT 设备，包括在设备前面和后面预留足够的布线空间、装有方便走线的线缆管理器、电源插座、接地装置和电源线。为确保充足的气流，机柜深度或宽度至少比设备最深部位多 150mm（6in）。</p>
<h3 id="ch7-s5-3">7.5.3　配线架</h3>
<p>模块化的配线架可以灵活配置机柜和机架单元空间内的端接数量，既减少端口浪费又便于日后的维护变更。配线架的构成如图 7-23 所示。</p><figure id="ch7-fig-23" class="book-figure-ch7-23 "><img src="../assets/original-figures/p240-fig7-23.webp" width="1166" height="162" alt="图 7-23　模块化配线架示意图"><figcaption>图 7-23　模块化配线架示意图</figcaption></figure>
<p>常用的配线架，通常在 1U 或 2U 的空间可以提供 24 个或 48 个标准 RJ45 接口，而使用高密度配线架可以在同样的机架空间内获得高达 48 个或 96 个标准的 RJ45 接口，从而大大提高了机柜的使用密度，节省了空间。高密度配线架的构成如图 7-24 所示。</p><figure id="ch7-fig-24" class="book-figure-ch7-24 "><img src="../assets/original-figures/p240-fig7-24.webp" width="1350" height="198" alt="图 7-24　模块化高密度配线架示意图"><figcaption>图 7-24　模块化高密度配线架示意图</figcaption></figure>
<p>角型配线架允许线缆直接从水平方向进入垂直的线缆管理器，而不需要水平线缆管理</p></article><nav class="original-navigation"><a href="239.html">← PDF 239</a><a href="241.html">PDF 241 →</a></nav></body></html>