<!doctype html><html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>第7章　网络与布线系统 · 书页 227 · PDF 241 · 原文</title><link rel="stylesheet" href="../original-text.css"></head><body class="original-standalone"><nav class="original-navigation"><a href="240.html">← PDF 240</a><a href="../index.html#original/241">回到课程阅读器</a><a href="242.html">PDF 242 →</a></nav><p class="original-editorial">PDF第241页 · 已逐页校对</p><article class="original-prose book-faithful book-paper book-chapter-7" id="original-page-content"><header class="book-running-head odd"><span>第 7 章　网络与布线系统</span><span class="book-head-ornament"></span><span>227</span></header><p class="book-continuation">器，从而增加了机柜的密度，可以容纳更多数量的信息点。</p><p>角型高密度配线架的构成如图 7-25 所示。</p><figure id="ch7-fig-25" class="book-figure-ch7-25 "><img src="../assets/original-figures/p241-fig7-25.webp" width="1080" height="429" alt="图 7-25　角型配线架示意图"><figcaption>图 7-25　角型配线架示意图</figcaption></figure>
<p>凹型配线架主要应用于需要在服务器机柜背部进行配线的情况，配线架向下凹陷，从而即使关闭服务器机柜的背板，也不会压迫到任何的跳线，且方便维护操作人员快捷地接入整个配线界面。凹型高密度配线架的构成如图 7-26 所示。</p><figure id="ch7-fig-26" class="book-figure-ch7-26 "><img src="../assets/original-figures/p241-fig7-26.webp" width="1105" height="335" alt="图 7-26　凹型配线架示意图"><figcaption>图 7-26　凹型配线架示意图</figcaption></figure>
<p>机柜内的垂直配线架能够充分利用机柜空间，不占用机柜内的安装高度。在机柜侧面可以安装多个铜缆或者光缆配线架，它的好处是可以节省机柜空间，减少跳线的弯曲和更方便地插拔跳线。</p>
<p>高密度的光纤配线架，配合高密度的小型化光纤接口，可以在 1U 空间内容纳至少 48 芯光纤，并具备人性化的抽屉式或翻盖式托盘管理和全方位的裸纤固定及保护功能。更可配合光纤预端接系统做到即插即用，节省现场施工时间。光纤高密度配线架的构成如图 7-27 所示。</p><figure id="ch7-fig-27" class="book-figure-ch7-27 "><img src="../assets/original-figures/p241-fig7-27.webp" width="1139" height="185" alt="图 7-27　高密度光纤配线架示意图"><figcaption>图 7-27　高密度光纤配线架示意图</figcaption></figure>
<h3 id="ch7-s5-4">7.5.4　线缆管理器</h3><p>通过水平线缆管理器和垂直线缆管理器实现对机柜或机架内空间的整合，提升线缆管</p></article><nav class="original-navigation"><a href="240.html">← PDF 240</a><a href="242.html">PDF 242 →</a></nav></body></html>