{"pdfPage": 242, "bookPage": 228, "title": "第7章　网络与布线系统 · 书页 228", "status": "proofread", "htmlFile": "original-pages/242.html", "figures": 2, "unresolved": [], "presentation": "book", "chapter": 7, "htmlSha256": "4533fa56358a2d95baef6413e71568b4b73b7894b26bd19149ef1fd02c211031", "html": "<header class=\"book-running-head even\"><span>228</span><span class=\"book-head-ornament\"></span><span>京东数据中心构建实战</span></header><p class=\"book-continuation\">理效率，使系统中杂乱无章的设备线缆与跳线的管理得到很大的改善。水平线缆管理器主要用于容纳内部设备之间的连接，有 1U 和 2U、单面和双面、有盖和无盖等不同结构组合，线缆可以从左右、上下出入，有些还具备前后出入的能力。垂直线缆管理器分机柜内和机柜外两种。内部的垂直线缆管理器主要用于管理机柜内部设备之间的连接，一般配备滑槽式盖板；机柜外的垂直线缆管理器主要用于管理相邻机柜设备之间的连接，一般配备可左右开启的铰链门。线缆管理器的构成如图 7-28 所示。</p><figure id=\"ch7-fig-28\" class=\"book-figure-ch7-28 \"><img src=\"assets/original-figures/p242-fig7-28.webp\" width=\"970\" height=\"457\" alt=\"图 7-28　线缆管理器示意图\"><figcaption>图 7-28　线缆管理器示意图</figcaption></figure>\n<h3 id=\"ch7-s5-5\">7.5.5　设备线缆与跳线</h3>\n<p>数据中心通过设备线缆与跳线实现端口之间的连接。设备线缆与跳线可采用铜缆或光纤。它们的性能指标应满足相应标准的要求。</p>\n<p>光、电设备线缆与跳线应和水平或主干光（电）缆的等级保持一致，还应与网络设备、配线设备端口连接硬件的等级保持一致，并且能够互通。</p>\n<p>在端口密集的配线和网络机柜与机架上，可以使用高密度的铜缆和光纤跳线。这些跳线通过对传统插拔方式或接口密度的重新设计，在兼容标准化插口的前提下提高了高密度环境的插拔准确性和安全性。线缆跳线的构成如图 7-29 所示。</p><figure id=\"ch7-fig-29\" class=\"book-figure-ch7-29 \"><img src=\"assets/original-figures/p242-fig7-29.webp\" width=\"1017\" height=\"483\" alt=\"图 7-29　线缆跳线构成示意图\"><figcaption>图 7-29　线缆跳线构成示意图</figcaption></figure>\n<h3 id=\"ch7-s5-6\">7.5.6　预端接系统</h3><p>预端接系统是一套高密度、由工厂端接 / 测试的、符合标准的模块式连接解决方案，预</p>"}