{"pdfPage": 243, "bookPage": 229, "title": "第7章　网络与布线系统 · 书页 229", "status": "proofread", "htmlFile": "original-pages/243.html", "figures": 1, "unresolved": [], "presentation": "book", "chapter": 7, "htmlSha256": "ba06c795eac45b389d0509be3323e09417c238cf0630f4116ba5a8a5bfa483e5", "html": "<header class=\"book-running-head odd\"><span>第 7 章　网络与布线系统</span><span class=\"book-head-ornament\"></span><span>229</span></header><p class=\"book-continuation\">端接系统包括配线架、模块插盒和经过预端接的铜缆和光缆组件。预端接系统可以提供可靠的质量和性能；基于模块化设计的系统允许安装者快速便捷地连接系统部件，实现铜缆和光缆的即插即用，降低系统安装的成本；当移动大数量的线缆时，预端接系统可以减少移动所带来的风险；预端接系统在接口、外径尺寸等方面具有的高密度优点节省了大量的空间，在网络连接上具有很大的灵活性，使系统的管理和操作都非常方便。预端接系统的构成如图 7-30 所示。</p><figure id=\"ch7-fig-30\" class=\"book-figure-ch7-30 \"><img src=\"assets/original-figures/p243-fig7-30.webp\" width=\"911\" height=\"444\" alt=\"图 7-30　预端接系统构成示意图\"><figcaption>图 7-30　预端接系统构成示意图</figcaption></figure>\n<h3 id=\"ch7-s5-7\">7.5.7　走线通道</h3>\n<p>数据中心包含高度集中的网络和设备，在主配线区、水平配线区和设备配线区之间需要敷设大量的通信线缆，合理地选用走线方式显得尤为重要。数据中心内常见的布线通道产品主要分为开放式和封闭式两种。在早期的布线设计中，多采用封闭式的走线通道方式，随着数据中心布线对方便、快捷、易于升级以及能耗等多方面的要求不断提高，现在国际上采用开放式的布线通道已经越来越普遍。</p>\n<h4>1. 开放式桥架</h4>\n<p>金属网格式电缆桥架由纵横两向钢丝组成，电缆桥架的结构为网格式的镂空结构。这种开放式桥架具有结构轻便、坚固稳定、散热好、安装简便、线缆维护升级方便等优点，更提高了安装线缆的可视性，辨别容易。可以安装在地板下或机柜 / 机架顶部或吊顶内。</p>\n<p>开放式桥架主要分为网格式桥架、梯架和穿孔式桥架等几大类。</p>\n<h4>2. 封闭式线槽</h4><p>封闭式桥架主要有：槽式电缆桥架、托盘式电缆桥架、梯级式电缆桥架、大跨距电缆桥架、组合式电缆桥架、阻燃玻璃钢电缆桥架、抗腐蚀铝合金电缆桥架等。</p>\n<h4>3. 光纤专用槽道</h4><p>光纤槽道就是专门为布放软光纤而准备的走线槽。材质一般分为阻燃工程塑料、铝合金、钢制几种，宽度为 120mm、200mm、240mm、300mm、340mm、400mm，高度一般为 100mm，一般是室内机房布线使用。槽体及出纤口等其他配件采用优质阻燃材料，整体性</p>"}