{"pdfPage": 244, "bookPage": 230, "title": "第7章　网络与布线系统 · 书页 230", "status": "proofread", "htmlFile": "original-pages/244.html", "figures": 0, "unresolved": [], "presentation": "book", "chapter": 7, "htmlSha256": "88ba807fd37e59087fc7c36c43cc2a3e9bae9ba18b1aa7d78bca39d0d34ae2fe", "html": "<header class=\"book-running-head even\"><span>230</span><span class=\"book-head-ornament\"></span><span>京东数据中心构建实战</span></header><p class=\"book-continuation\">好，安装简单，转角处有圆角保护，确保光纤过弯半径大于 40mm；出纤口为阻燃塑料加工而成，带圆角保护，可在槽体任意移动，方便光纤在合适位置下纤。</p>\n<h4>4. 通道设计</h4><p>在防静电地板下布线时，走线通道可以分开设置，进行多层安装，线槽高度不宜超过 150mm，与其他的地下设备管线（如空调、消防、电力等）相协调，并作好相应防护措施。</p>\n<p>采用上走线方式时，走线通道顶部距吊顶或其他障碍物不应小于 300mm；通道宽度不宜小于 100mm，高度不宜超过 150mm；通道内横断面的线缆填充率不应超过 50%；为了方便管理，最好将铜缆线路和光纤线路的线槽分开敷设，这样做还可以避免损坏线缆直径较小的光缆。</p>\n<p>照明灯具和灭火装置的喷头应当放在走线通道之间，不能直接放在通道的上面。机房采用有管网的气体灭火系统时，电缆桥架应安装在灭火气体管道上方，不阻挡喷头，不阻碍气体。</p>\n<p>上走线通道可以采取吊装方式，也可以固定在机柜顶部。主机房布线系统中的铜缆与电力电缆或配电母线槽之间的最小间距应根据机柜的容量和线缆保护方式确定。</p>\n<table class=\"book-table\" id=\"ch7-table-5\"><caption>表 7-5　铜缆与电力电缆或配电母线槽最小间距列表</caption><thead><tr><th>机柜容量 /kV·A</th><th>铜缆与电力电缆的敷设关系</th><th>铜缆与配电母线槽的敷设关系</th><th>最小间距 /mm</th></tr></thead><tbody>\n<tr><td rowspan=\"3\">≤5</td><td>铜缆与电力电缆平行敷设</td><td>—</td><td>300</td></tr>\n<tr><td>有一方在金属线槽或钢管中敷设，或使用屏蔽铜缆</td><td>铜缆与配电母线槽平行敷设</td><td>150</td></tr>\n<tr><td>双方各自在金属线槽或钢管中敷设，或使用屏蔽铜缆</td><td>铜缆在金属线槽或钢管中敷设，或使用屏蔽铜缆</td><td>80</td></tr>\n<tr><td rowspan=\"3\">＞5</td><td>铜缆与电力电缆平行敷设</td><td>—</td><td>600</td></tr>\n<tr><td>有一方在金属线槽或钢管中敷设，或使用屏蔽铜缆</td><td>铜缆与配电母线槽平行敷设</td><td>300</td></tr>\n<tr><td>双方各自在金属线槽或钢管中敷设，或使用屏蔽铜缆</td><td>铜缆在金属线槽或钢管中敷设，或使用屏蔽铜缆</td><td>150</td></tr></tbody></table>\n<h3 id=\"ch7-s5-8\">7.5.8　配线设备安装设计</h3>\n<h4>1. 预端接系统安装设计</h4><p>预端接系统可以用于水平配线区——设备配线区，也可以用于主配线区——水平配线区。预端接系统的设计关键是准确定位预端接系统两端的安装位置以定制合适的线缆长度，包括配线架在机柜内的 U 位和端接模块在配线架上的端口位置。</p>\n<h4>2. 机架线缆管理安装设计</h4><p>在进线间、主配线区和水平配线区，在每对机架之间和每列机架两端安装垂直线缆管理器，垂直线缆管理器宽度至少为 83mm（3.25in）。在单个机架摆放处，垂直线缆管理器至少 150mm（6in）宽。两个或多个机架一列时，在机架间考虑安装宽度 250mm（10in）的</p>"}