<!doctype html><html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>第7章　网络与布线系统 · 书页 231 · PDF 245 · 原文</title><link rel="stylesheet" href="../original-text.css"></head><body class="original-standalone"><nav class="original-navigation"><a href="244.html">← PDF 244</a><a href="../index.html#original/245">回到课程阅读器</a><a href="246.html">PDF 246 →</a></nav><p class="original-editorial">PDF第245页 · 已逐页校对</p><article class="original-prose book-faithful book-paper book-chapter-7" id="original-page-content"><header class="book-running-head odd"><span>第 7 章　网络与布线系统</span><span class="book-head-ornament"></span><span>231</span></header><p class="book-continuation">垂直线缆管理器，在一排的两端安装宽度为 150mm（6in）的垂直线缆管理器。线缆管理器要求从地面延伸到机架顶部。</p>
<p>在进线间、主配线区和水平配线区，水平线缆管理器要安装在每个配线架上方或下方，水平线缆管理器和配线架的首选比例为 1∶1。</p>
<p>线缆管理器的尺寸和线缆容量应按照 50% 的填充度来设计。</p>
<p>管理 6A 类及以上级别线缆和跳线，宜采用在高度或深度上适当增加理线空间的线缆管理器以满足其最小弯曲半径要求。机架线缆管理器的组成如图 7-31 所示。</p><figure id="ch7-fig-31" class="book-figure-ch7-31 "><img src="../assets/original-figures/p245-fig7-31.webp" width="1034" height="506" alt="图 7-31　机架线缆管理器组成示意图"><figcaption>图 7-31　机架线缆管理器组成示意图</figcaption></figure>
<p>在放置光纤配线单元的机柜或机架中，线缆管理器不仅要满足线缆管理的容量要求，还必须满足光纤的最小弯曲半径要求。</p>
<h3 id="ch7-s5-9">7.5.9　标签标识</h3>
<p>布线标签标识系统的实施是为了给用户往后的维护和管理带来最大的便利，提高其管理水平和工作效率，减少网络配置时间。标签标识系统包括三个方面：标识分类及定义、标签和建立文档。</p>
<p>数据中心内的电缆、光缆、配线设备、端接点、接地装置、敷设管线等组成部分均应给定唯一的标识符。标识符应采用相同数量的字母和数字等标明，按照一定的模式和规则来进行。</p>
<p>所有需要标识的设施都要有标签。建议按照“永久标识”的概念选择材料，标签的寿命应能与布线系统的设计寿命相对应。建议标签材料符合 UL969（或对应标准）认证以达到永久标识的保证，同时建议标签要能达到环保 RoHS 指令的要求。从结构上可分为粘贴型标签和插入型标签，所有标签应保持清晰和完整，并满足环境的要求。标签应打印，不允许手工填写，应清晰可见、易读取。特别强调的是，标签要能够经受环境的考验，比如潮湿、高温、紫外线，应该具有与所标识的设施相同或更长的使用寿命。聚酯或聚烯烃等材料通常是最佳的选择。</p>
<p>连接硬件标签主要指配线架标识、面板标识和其他一些平面表面标识。按照打印机类型可以分为三个大类，这三个大类的标签系统分别对应激光 / 喷墨打印机、热敏式打印机和</p></article><nav class="original-navigation"><a href="244.html">← PDF 244</a><a href="246.html">PDF 246 →</a></nav></body></html>