<!doctype html><html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>第7章　网络与布线系统 · 书页 234 · PDF 248 · 原文</title><link rel="stylesheet" href="../original-text.css"></head><body class="original-standalone"><nav class="original-navigation"><a href="247.html">← PDF 247</a><a href="../index.html#original/248">回到课程阅读器</a><a href="249.html">PDF 249 →</a></nav><p class="original-editorial">PDF第248页 · 已逐页校对</p><article class="original-prose book-faithful book-paper book-chapter-7" id="original-page-content"><header class="book-running-head even"><span>234</span><span class="book-head-ornament"></span><span>京东数据中心构建实战</span></header><p class="book-continuation">标识为：AJ05-A to AQ03-B Ports 01-24。</p><figure id="ch7-fig-34" class="book-figure-ch7-34 "><img src="../assets/original-figures/p248-fig7-34.webp" width="1277" height="265" alt="图 7-34　配线架标签示意图"><figcaption>图 7-34　配线架标签示意图</figcaption></figure>
<h4>5. 线缆和跳线标识</h4><p>连接的线缆上需要在两端都贴上标签，标注其远端和近端的地址。</p>
<p>线缆和跳线的管理标识为 p1n/p2n，其中：p1n 为近端机架或机柜、配线架次序和指定的端口，p2n 为远端机架或机柜、配线架次序和指定的端口。</p>
<p>例如，连接到配线架第一个位置的线缆可以包含下列标签：AJ05-A01/AQ03-B01。并且在柜子 AQ03 里的相同的线缆将包含下列标签：AQ03-B01/AJ05-A01。</p>
<h2 id="ch7-s6">7.6　综合布线系统的测试</h2>
<p>数据中心综合布线系统（TIA942 定义）与常规综合布线系统（TIA568B 定义）的验收测试对象相比存在一定差异：数据中心综合布线系统由于采用的链路传输速率较高，设备更新周期短，对布线系统的产品要求与水平布线等常规系统有所不同，链路结构也呈现出自身的特点（短链路多、长跳线多、连接模块多、跳接点多），因此对应的测试对象和测试方法也有所不同。</p>
<h4>1. 光纤测试方法（短链路高速光纤的测试）</h4>
<p>目前，数据中心开始大量采用能支持 10G 以太网的 OM3 短光纤链路和少量 OS1 光纤，而短链路多模光纤允许的损耗余量很小，为了保证测试准确性，测试模型一定要选用“B 模式”。</p>
<p>测试类型：一类测试 + 二类测试（用户选定）。</p><p>测试标准：通用型测试标准、应用型测试标准、二类测试标准。</p>
<p>对于多模光纤应用，1G 和 10G 以太网的光模块较多地采用了 VCSEL 光源，在一类测试时如果使用 LED 光源来测试损耗值，则存在一定误差。所以，为了更加精确地测试损耗，建议测试时使用相同的 VCSEL 光源模块，这样仿真度最高，误差最小。</p>
<h4>2. 电缆测试方法</h4><p>（1）外部串扰（线间串扰）测试</p>
<p>6A 类 /EA 级 UTP 电缆由于成本低、施工方便和无须考虑接地影响，对数据中心用户的吸引力很强，但需要测试外部串扰（线间串扰）。由于外部串扰测试的时间长，测试工作量极大，进行全部“捆扎”链路的测试成本会非常高，所以标准中只推荐进行部分链路的</p></article><nav class="original-navigation"><a href="247.html">← PDF 247</a><a href="249.html">PDF 249 →</a></nav></body></html>