<!doctype html><html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>第7章　网络与布线系统 · 书页 235 · PDF 249 · 原文</title><link rel="stylesheet" href="../original-text.css"></head><body class="original-standalone"><nav class="original-navigation"><a href="248.html">← PDF 248</a><a href="../index.html#original/249">回到课程阅读器</a><a href="250.html">PDF 250 →</a></nav><p class="original-editorial">PDF第249页 · 已逐页校对</p><article class="original-prose book-faithful book-paper book-chapter-7" id="original-page-content"><header class="book-running-head odd"><span>第 7 章　网络与布线系统</span><span class="book-head-ornament"></span><span>235</span></header><p class="book-continuation">选择性验收测试。</p>
<p>为此，建议用户采用两种测试来保证链路质量。一是安装前的进货测试，二是安装后的竣工验收测试。既可以减少测试数量，又可以最大程度保证链路“合格率”。</p>
<p>进货测试不是标准当中要求的测试，测试时采用“6 包 1”仿真测试，使用 10G 标准化组织认可的 10G 外部串扰模块进行测试。人工搭建的“6 包 1”仿真链路长度为 90m。进货仿真测试的目的是为所选用产品的质量把关。抽测的比例由用户确定并执行，建议的抽测比例为 1% 包装箱，即每 100 箱电缆抽测 1 箱（“6 包 1”实际耗用 630m，抽测合格的电缆可以继续在工程中使用，每次基本上用两箱 +90m 标准包装的电缆）。如果施工队伍技术纯熟、经验丰富，则把好进货关的安装链路绝大多数都能通过竣工验收测试。</p>
<p>竣工验收测试则是选择部分在线槽中或穿管内被“捆扎”链路中的“标本”来进行测试。抽测原则：捆扎数量大、链路长、连接模块多的链路。抽测比例各标准目前没有统一规定，建议在 5%-10% 之间，如果事先已经进行过进货测试，则比例可以降低到 2%～10% 之间。实际抽测的数量需要在合同中规定，使用 10G 标准化组织认可的 10G 外部串扰模块进行测试。</p>
<p>（2）非外部串扰测试</p><p>未被选中进行外部串扰的链路则只需像在水平链路中那样选择 6A 类 /EA 级标准进行常规测试即可。类似地，6A 类 /EA 级屏蔽系统由于本身的屏蔽层是对外来串扰的天然屏障，目前业界和标准都倾向于不做外部串扰测试。</p>
<p>（3）长跳线测试</p><p>数据中心可能会使用少量的长跳线（小于 20m）进行高速设备连接。若使用传统的水平布线标准来验收则因为标准中的短链路“3/4dB 原则”，很容易通过。而部分用户希望这些链路以后能支持更高速率的设备，若只是符合“3/4dB 原则”不代表链路本身质量达标，这时建议按跳线标准进行验收测试。</p>
<p>（4）短链路多连接模块测试</p><p>数据中心由于其结构的特点，可能存在多连接 / 跳接的短链路——链路虽然不长（小于 20m）但连接模块的数量可能达到 4 个，此时采用某些标准进行测试可能出现较多的回波损耗边界值（即 * 号），部分用户不认可这种测试结果。建议选择包含“3/4dB 原则”的标准进行测试，这样可以减少“* 号”，提高测试通过率。</p>
<p><strong>结语：</strong>随着虚拟化和云计算等新技术的产生，数据中心的未来将进入软件定义时代。其中，革命性的 SDN（软件定义网络）技术，颠覆了传统的网络结构，催生了新的思维模式。新型的通信网络架构向结构扁平化和集中控制的方向发展。</p>
<p>而基于网络架构的综合布线系统必然也会摒弃传统的 MDA、HDA、EDA 的三层结构，向扁平化的布线结构发展。布线结构简化为 MDA 和 IDA 两层，设备机柜将大量采用 ToR</p></article><nav class="original-navigation"><a href="248.html">← PDF 248</a><a href="250.html">PDF 250 →</a></nav></body></html>