<!doctype html><html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>第7章　网络与布线系统 · 书页 236 · PDF 250 · 原文</title><link rel="stylesheet" href="../original-text.css"></head><body class="original-standalone"><nav class="original-navigation"><a href="249.html">← PDF 249</a><a href="../index.html#original/250">回到课程阅读器</a><a href="251.html">PDF 251 →</a></nav><p class="original-editorial">PDF第250页 · 已逐页校对</p><article class="original-prose book-faithful book-paper book-chapter-7" id="original-page-content"><header class="book-running-head even"><span>236</span><span class="book-head-ornament"></span><span>京东数据中心构建实战</span></header><p class="book-continuation">方式，不存在水平布线。铜缆的使用率会越来越低。更高性能、更高密度的光纤会被大量采用。</p>
<p>2016 年 10 月批准的 TIA-568.3-D 标准中，定义了新的宽带多模光纤（WBMMF），并命名为 OM5，它能够在一芯多模光纤上支持 4 个波长，把需要的光纤芯数降低为之前的 1/4，同时提高了有效模式带宽（EffectiveModalBandwidth，EMB），将 40/100G 的传输距离延长到 300m 左右。OM5 光纤已经被纳入 2017 年 6 月批准发行的 TIA-942-B 中。</p>
<p>常规的 12 芯和 24 芯 MPO 连接器已经无法满足未来以太网的应用，TIA-942-B 同时还增加了新的 16 芯和 32 芯的 MPO 连接器，用以支撑即将到来的 100G/400G 应用。同时，预端接光纤系统的操作可靠性、快速部署和对高密度的支持，将成为数据中心布线系统的最佳选择。</p></article><nav class="original-navigation"><a href="249.html">← PDF 249</a><a href="251.html">PDF 251 →</a></nav></body></html>