<!doctype html><html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>第8章　数据中心的消防系统 · 书页 237 · PDF 251 · 原文</title><link rel="stylesheet" href="../original-text.css"></head><body class="original-standalone"><nav class="original-navigation"><a href="250.html">← PDF 250</a><a href="../index.html#original/251">回到课程阅读器</a><a href="252.html">PDF 252 →</a></nav><p class="original-editorial">PDF第251页 · 已逐页校对</p><article class="original-prose book-faithful book-paper book-chapter-8" id="original-page-content"><header class="book-chapter-opening book-opening-right"><p>第 8 章　<i>Chapter 8</i></p><h1>数据中心的消防系统</h1></header>
<p>消防系统是数据中心基础设施中不可或缺的重要组成部分，对数据中心的数据信息安全、设备安全和人员安全起着极其重要的保护作用。本章主要从火灾分类、原因、防火措施、灭火措施等方面介绍数据中心常用的消防系统。</p>
<h2 id="ch8-s1">8.1　火灾的分类</h2>
<p>A 类火灾：固体物质火灾。这种物质通常具有有机物性质，一般在燃烧时能产生灼热的余烬，如木材、棉、毛、麻、纸张及其制品等燃烧的火灾。</p>
<p>B 类火灾：液体或可熔化的固体物质火灾，如汽油、煤油、柴油、原油、甲醇、乙醇、沥青、石蜡等燃烧的火灾。</p>
<p>C 类火灾：气体火灾。如煤气、天然气、甲烷、乙烷、丙烷、氢气等燃烧的火灾。</p>
<p>D 类火灾：金属火灾。如钾、钠、镁、钛、锆、锂、铝镁合金等燃烧的火灾。</p>
<p>E 类火灾：带电火灾。物体带电燃烧的火灾。如发电机房、变压器室、配电间、仪器仪表间和电子计算机房等在燃烧时不能及时或不宜断电的电气设备带电燃烧的火灾。</p>
<p>F 类火灾：烹饪器具内的烹饪物（如动植物油脂）火灾。</p>
<p>数据中心火灾一般都属于 E 类火灾。</p>
<h2 id="ch8-s2">8.2　数据中心火灾的原因</h2><p>数据中心发生火灾的原因通常有以下几个方面，下面将详细讲述。</p></article><nav class="original-navigation"><a href="250.html">← PDF 250</a><a href="252.html">PDF 252 →</a></nav></body></html>